{
  "category": "Coeficientes fórmula correntes - PVC/XLPE E/F/G",
  "rules": [
    {
      "id": "ELEC_R205",
      "reference": "RTIEBT Quadro 52-C0 (52-C9 a 52-C12)",
      "category": "Instalações Elétricas",
      "subcategory": "Coeficientes fórmula correntes - PVC/XLPE E/F/G",
      "rule_text": "Coeficientes A, m, B, n para cálculo I=A×S^m - B×S^n para PVC/XLPE métodos E/F/G",
      "parameters": {
        "52-C9_Cu": {
          "col1_<=16": {
            "A": 16.8,
            "m": 0.62
          },
          "col1_>=25": {
            "A": 14.9,
            "m": 0.646
          },
          "col2_<=16": {
            "A": 14.3,
            "m": 0.62
          },
          "col2_>=25": {
            "A": 12.9,
            "m": 0.64
          },
          "col3": {
            "A": 17.1,
            "m": 0.632
          },
          "col4_<=300": {
            "A": 13.28,
            "m": 0.6534
          },
          "col4_>=400": {
            "A": 13.28,
            "m": 0.6534,
            "B": 0.00006,
            "n": 2.14
          },
          "col5_<=300": {
            "A": 13.75,
            "m": 0.6581
          },
          "col5_>=400": {
            "A": 13.75,
            "m": 0.6581,
            "B": 0.00012,
            "n": 2.01
          },
          "col6": {
            "A": 18.75,
            "m": 0.637
          },
          "col7": {
            "A": 15.8,
            "m": 0.654
          }
        },
        "52-C11_Cu": {
          "col1_<=16": {
            "A": 20.5,
            "m": 0.623
          },
          "col1_>=25": {
            "A": 18.6,
            "m": 0.646
          },
          "col2_<=16": {
            "A": 17.8,
            "m": 0.623
          },
          "col2_>=25": {
            "A": 16.4,
            "m": 0.637
          },
          "col3": {
            "A": 20.8,
            "m": 0.636
          },
          "col4_<=300": {
            "A": 16,
            "m": 0.6633
          },
          "col4_>=400": {
            "A": 16,
            "m": 0.6633,
            "B": 0.0006,
            "n": 1.793
          },
          "col5_<=300": {
            "A": 16.57,
            "m": 0.665
          },
          "col5_>=400": {
            "A": 16.57,
            "m": 0.665,
            "B": 0.0003,
            "n": 1.876
          },
          "col6": {
            "A": 22.9,
            "m": 0.644
          },
          "col7": {
            "A": 19.1,
            "m": 0.662
          }
        },
        "note": "B e n usados apenas em grandes secções monocondutores"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "I = A × S^m - B × S^n",
      "lookup_tables": {
        "52-C9_Cu": {
          "col1_<=16": {
            "A": 16.8,
            "m": 0.62
          },
          "col1_>=25": {
            "A": 14.9,
            "m": 0.646
          },
          "col2_<=16": {
            "A": 14.3,
            "m": 0.62
          },
          "col2_>=25": {
            "A": 12.9,
            "m": 0.64
          },
          "col3": {
            "A": 17.1,
            "m": 0.632
          },
          "col4_<=300": {
            "A": 13.28,
            "m": 0.6534
          },
          "col4_>=400": {
            "A": 13.28,
            "m": 0.6534,
            "B": 0.00006,
            "n": 2.14
          },
          "col5_<=300": {
            "A": 13.75,
            "m": 0.6581
          },
          "col5_>=400": {
            "A": 13.75,
            "m": 0.6581,
            "B": 0.00012,
            "n": 2.01
          },
          "col6": {
            "A": 18.75,
            "m": 0.637
          },
          "col7": {
            "A": 15.8,
            "m": 0.654
          }
        },
        "52-C11_Cu": {
          "col1_<=16": {
            "A": 20.5,
            "m": 0.623
          },
          "col1_>=25": {
            "A": 18.6,
            "m": 0.646
          },
          "col2_<=16": {
            "A": 17.8,
            "m": 0.623
          },
          "col2_>=25": {
            "A": 16.4,
            "m": 0.637
          },
          "col3": {
            "A": 20.8,
            "m": 0.636
          },
          "col4_<=300": {
            "A": 16,
            "m": 0.6633
          },
          "col4_>=400": {
            "A": 16,
            "m": 0.6633,
            "B": 0.0006,
            "n": 1.793
          },
          "col5_<=300": {
            "A": 16.57,
            "m": 0.665
          },
          "col5_>=400": {
            "A": 16.57,
            "m": 0.665,
            "B": 0.0003,
            "n": 1.876
          },
          "col6": {
            "A": 22.9,
            "m": 0.644
          },
          "col7": {
            "A": 19.1,
            "m": 0.662
          }
        },
        "note": "B e n usados apenas em grandes secções monocondutores"
      },
      "error_message": "Corrente calculada excede admissível (52-C0 PVC/XLPE EFG)",
      "success_message": "✓ Conforme: Coeficientes fórmula correntes - PVC/XLPE E/F/G",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 52-C0 (52-C9 a 52-C12)",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    }
  ]
}