{
  "category": "Correntes admissíveis - Enterradas",
  "rules": [
    {
      "id": "ELEC_R006",
      "reference": "RTIEBT Quadro 52-C30",
      "category": "Instalações Elétricas",
      "subcategory": "Correntes admissíveis - Enterradas",
      "rule_text": "Correntes admissíveis (A) - Canalizações enterradas, método D, T_solo=20°C, resistiv.=1 K.m/W",
      "parameters": {
        "lookup_table": {
          "Cu": {
            "4": {
              "3PVC": 44,
              "2PVC": 54,
              "3XLPE": 53,
              "2XLPE": 63
            },
            "6": {
              "3PVC": 56,
              "2PVC": 67,
              "3XLPE": 66,
              "2XLPE": 80
            },
            "10": {
              "3PVC": 74,
              "2PVC": 90,
              "3XLPE": 87,
              "2XLPE": 104
            },
            "16": {
              "3PVC": 96,
              "2PVC": 116,
              "3XLPE": 113,
              "2XLPE": 136
            },
            "25": {
              "3PVC": 123,
              "2PVC": 148,
              "3XLPE": 144,
              "2XLPE": 173
            },
            "35": {
              "3PVC": 147,
              "2PVC": 178,
              "3XLPE": 174,
              "2XLPE": 208
            },
            "50": {
              "3PVC": 174,
              "2PVC": 211,
              "3XLPE": 206,
              "2XLPE": 247
            },
            "70": {
              "3PVC": 216,
              "2PVC": 261,
              "3XLPE": 254,
              "2XLPE": 304
            },
            "95": {
              "3PVC": 256,
              "2PVC": 308,
              "3XLPE": 301,
              "2XLPE": 360
            },
            "120": {
              "3PVC": 290,
              "2PVC": 351,
              "3XLPE": 343,
              "2XLPE": 410
            },
            "150": {
              "3PVC": 328,
              "2PVC": 397,
              "3XLPE": 387,
              "2XLPE": 463
            },
            "185": {
              "3PVC": 367,
              "2PVC": 445,
              "3XLPE": 434,
              "2XLPE": 518
            },
            "240": {
              "3PVC": 424,
              "2PVC": 514,
              "3XLPE": 501,
              "2XLPE": 598
            },
            "300": {
              "3PVC": 480,
              "2PVC": 581,
              "3XLPE": 565,
              "2XLPE": 677
            },
            "1.5": {
              "3PVC": 26,
              "2PVC": 32,
              "3XLPE": 31,
              "2XLPE": 37
            },
            "2.5": {
              "3PVC": 34,
              "2PVC": 42,
              "3XLPE": 41,
              "2XLPE": 48
            }
          },
          "Al": {
            "10": {
              "3PVC": 57,
              "2PVC": 68,
              "3XLPE": 67,
              "2XLPE": 80
            },
            "16": {
              "3PVC": 74,
              "2PVC": 88,
              "3XLPE": 87,
              "2XLPE": 104
            },
            "25": {
              "3PVC": 94,
              "2PVC": 114,
              "3XLPE": 111,
              "2XLPE": 133
            },
            "35": {
              "3PVC": 114,
              "2PVC": 137,
              "3XLPE": 134,
              "2XLPE": 160
            },
            "50": {
              "3PVC": 134,
              "2PVC": 161,
              "3XLPE": 160,
              "2XLPE": 188
            },
            "70": {
              "3PVC": 167,
              "2PVC": 200,
              "3XLPE": 197,
              "2XLPE": 233
            },
            "95": {
              "3PVC": 197,
              "2PVC": 237,
              "3XLPE": 234,
              "2XLPE": 275
            },
            "120": {
              "3PVC": 224,
              "2PVC": 270,
              "3XLPE": 266,
              "2XLPE": 314
            },
            "150": {
              "3PVC": 254,
              "2PVC": 304,
              "3XLPE": 300,
              "2XLPE": 359
            },
            "185": {
              "3PVC": 285,
              "2PVC": 343,
              "3XLPE": 337,
              "2XLPE": 398
            },
            "240": {
              "3PVC": 328,
              "2PVC": 396,
              "3XLPE": 388,
              "2XLPE": 458
            },
            "300": {
              "3PVC": 371,
              "2PVC": 447,
              "3XLPE": 400,
              "2XLPE": 520
            }
          }
        },
        "tube_factor": 0.8,
        "note": "Multiplicar por 0.80 se dentro de tubos/travessias"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "I_service <= lookup_52C30(material, section_mm2, config) * tube_factor * soil_factor",
      "lookup_tables": {
        "lookup_table": {
          "Cu": {
            "4": {
              "3PVC": 44,
              "2PVC": 54,
              "3XLPE": 53,
              "2XLPE": 63
            },
            "6": {
              "3PVC": 56,
              "2PVC": 67,
              "3XLPE": 66,
              "2XLPE": 80
            },
            "10": {
              "3PVC": 74,
              "2PVC": 90,
              "3XLPE": 87,
              "2XLPE": 104
            },
            "16": {
              "3PVC": 96,
              "2PVC": 116,
              "3XLPE": 113,
              "2XLPE": 136
            },
            "25": {
              "3PVC": 123,
              "2PVC": 148,
              "3XLPE": 144,
              "2XLPE": 173
            },
            "35": {
              "3PVC": 147,
              "2PVC": 178,
              "3XLPE": 174,
              "2XLPE": 208
            },
            "50": {
              "3PVC": 174,
              "2PVC": 211,
              "3XLPE": 206,
              "2XLPE": 247
            },
            "70": {
              "3PVC": 216,
              "2PVC": 261,
              "3XLPE": 254,
              "2XLPE": 304
            },
            "95": {
              "3PVC": 256,
              "2PVC": 308,
              "3XLPE": 301,
              "2XLPE": 360
            },
            "120": {
              "3PVC": 290,
              "2PVC": 351,
              "3XLPE": 343,
              "2XLPE": 410
            },
            "150": {
              "3PVC": 328,
              "2PVC": 397,
              "3XLPE": 387,
              "2XLPE": 463
            },
            "185": {
              "3PVC": 367,
              "2PVC": 445,
              "3XLPE": 434,
              "2XLPE": 518
            },
            "240": {
              "3PVC": 424,
              "2PVC": 514,
              "3XLPE": 501,
              "2XLPE": 598
            },
            "300": {
              "3PVC": 480,
              "2PVC": 581,
              "3XLPE": 565,
              "2XLPE": 677
            },
            "1.5": {
              "3PVC": 26,
              "2PVC": 32,
              "3XLPE": 31,
              "2XLPE": 37
            },
            "2.5": {
              "3PVC": 34,
              "2PVC": 42,
              "3XLPE": 41,
              "2XLPE": 48
            }
          },
          "Al": {
            "10": {
              "3PVC": 57,
              "2PVC": 68,
              "3XLPE": 67,
              "2XLPE": 80
            },
            "16": {
              "3PVC": 74,
              "2PVC": 88,
              "3XLPE": 87,
              "2XLPE": 104
            },
            "25": {
              "3PVC": 94,
              "2PVC": 114,
              "3XLPE": 111,
              "2XLPE": 133
            },
            "35": {
              "3PVC": 114,
              "2PVC": 137,
              "3XLPE": 134,
              "2XLPE": 160
            },
            "50": {
              "3PVC": 134,
              "2PVC": 161,
              "3XLPE": 160,
              "2XLPE": 188
            },
            "70": {
              "3PVC": 167,
              "2PVC": 200,
              "3XLPE": 197,
              "2XLPE": 233
            },
            "95": {
              "3PVC": 197,
              "2PVC": 237,
              "3XLPE": 234,
              "2XLPE": 275
            },
            "120": {
              "3PVC": 224,
              "2PVC": 270,
              "3XLPE": 266,
              "2XLPE": 314
            },
            "150": {
              "3PVC": 254,
              "2PVC": 304,
              "3XLPE": 300,
              "2XLPE": 359
            },
            "185": {
              "3PVC": 285,
              "2PVC": 343,
              "3XLPE": 337,
              "2XLPE": 398
            },
            "240": {
              "3PVC": 328,
              "2PVC": 396,
              "3XLPE": 388,
              "2XLPE": 458
            },
            "300": {
              "3PVC": 371,
              "2PVC": 447,
              "3XLPE": 400,
              "2XLPE": 520
            }
          }
        },
        "tube_factor": 0.8,
        "note": "Multiplicar por 0.80 se dentro de tubos/travessias"
      },
      "error_message": "Corrente de serviço excede corrente admissível para canalização enterrada (Quadro 52-C30)",
      "success_message": "✓ Conforme: Correntes admissíveis - Enterradas",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 52-C30",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    }
  ]
}