{
  "category": "Correntes admissíveis - PVC 3 cond.",
  "rules": [
    {
      "id": "ELEC_R004",
      "reference": "RTIEBT Quadro 52-C3",
      "category": "Instalações Elétricas",
      "subcategory": "Correntes admissíveis - PVC 3 cond.",
      "rule_text": "Correntes admissíveis (A) - PVC, 3 condutores carregados, T_condutor=70°C, T_amb=30°C",
      "parameters": {
        "lookup_table": {
          "Cu": {
            "4": {
              "A": 24,
              "B": 28,
              "C": 32
            },
            "6": {
              "A": 31,
              "B": 36,
              "C": 41
            },
            "10": {
              "A": 42,
              "B": 50,
              "C": 57
            },
            "16": {
              "A": 56,
              "B": 68,
              "C": 76
            },
            "25": {
              "A": 73,
              "B": 89,
              "C": 96
            },
            "35": {
              "A": 89,
              "B": 110,
              "C": 119
            },
            "50": {
              "A": 108,
              "B": 134,
              "C": 144
            },
            "70": {
              "A": 136,
              "B": 171,
              "C": 184
            },
            "95": {
              "A": 164,
              "B": 207,
              "C": 223
            },
            "120": {
              "A": 188,
              "B": 239,
              "C": 259
            },
            "150": {
              "A": 216,
              "C": 299
            },
            "185": {
              "A": 245,
              "C": 341
            },
            "240": {
              "A": 286,
              "C": 403
            },
            "300": {
              "A": 328,
              "C": 464
            },
            "1.5": {
              "A": 13.5,
              "B": 15.5,
              "C": 17.5
            },
            "2.5": {
              "A": 18,
              "B": 21,
              "C": 24
            }
          },
          "Al": {
            "4": {
              "A": 18.5,
              "B": 22,
              "C": 25
            },
            "6": {
              "A": 24,
              "B": 28,
              "C": 32
            },
            "10": {
              "A": 32,
              "B": 39,
              "C": 44
            },
            "16": {
              "A": 43,
              "B": 53,
              "C": 59
            },
            "25": {
              "A": 57,
              "B": 70,
              "C": 73
            },
            "35": {
              "A": 70,
              "B": 86,
              "C": 90
            },
            "50": {
              "A": 84,
              "B": 104,
              "C": 110
            },
            "70": {
              "A": 107,
              "B": 133,
              "C": 140
            },
            "95": {
              "A": 129,
              "B": 161,
              "C": 170
            },
            "120": {
              "A": 149,
              "B": 186,
              "C": 197
            },
            "150": {
              "A": 170,
              "C": 227
            },
            "185": {
              "A": 194,
              "C": 259
            },
            "240": {
              "A": 227,
              "C": 305
            },
            "300": {
              "A": 261,
              "C": 351
            },
            "2.5": {
              "A": 14,
              "B": 16.5,
              "C": 18.5
            }
          }
        },
        "insulation": "PVC",
        "max_temp_C": 70,
        "loaded_conductors": 3
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "I_service <= lookup_52C3(material, section_mm2, method)",
      "lookup_tables": {
        "lookup_table": {
          "Cu": {
            "4": {
              "A": 24,
              "B": 28,
              "C": 32
            },
            "6": {
              "A": 31,
              "B": 36,
              "C": 41
            },
            "10": {
              "A": 42,
              "B": 50,
              "C": 57
            },
            "16": {
              "A": 56,
              "B": 68,
              "C": 76
            },
            "25": {
              "A": 73,
              "B": 89,
              "C": 96
            },
            "35": {
              "A": 89,
              "B": 110,
              "C": 119
            },
            "50": {
              "A": 108,
              "B": 134,
              "C": 144
            },
            "70": {
              "A": 136,
              "B": 171,
              "C": 184
            },
            "95": {
              "A": 164,
              "B": 207,
              "C": 223
            },
            "120": {
              "A": 188,
              "B": 239,
              "C": 259
            },
            "150": {
              "A": 216,
              "C": 299
            },
            "185": {
              "A": 245,
              "C": 341
            },
            "240": {
              "A": 286,
              "C": 403
            },
            "300": {
              "A": 328,
              "C": 464
            },
            "1.5": {
              "A": 13.5,
              "B": 15.5,
              "C": 17.5
            },
            "2.5": {
              "A": 18,
              "B": 21,
              "C": 24
            }
          },
          "Al": {
            "4": {
              "A": 18.5,
              "B": 22,
              "C": 25
            },
            "6": {
              "A": 24,
              "B": 28,
              "C": 32
            },
            "10": {
              "A": 32,
              "B": 39,
              "C": 44
            },
            "16": {
              "A": 43,
              "B": 53,
              "C": 59
            },
            "25": {
              "A": 57,
              "B": 70,
              "C": 73
            },
            "35": {
              "A": 70,
              "B": 86,
              "C": 90
            },
            "50": {
              "A": 84,
              "B": 104,
              "C": 110
            },
            "70": {
              "A": 107,
              "B": 133,
              "C": 140
            },
            "95": {
              "A": 129,
              "B": 161,
              "C": 170
            },
            "120": {
              "A": 149,
              "B": 186,
              "C": 197
            },
            "150": {
              "A": 170,
              "C": 227
            },
            "185": {
              "A": 194,
              "C": 259
            },
            "240": {
              "A": 227,
              "C": 305
            },
            "300": {
              "A": 261,
              "C": 351
            },
            "2.5": {
              "A": 14,
              "B": 16.5,
              "C": 18.5
            }
          }
        },
        "insulation": "PVC",
        "max_temp_C": 70,
        "loaded_conductors": 3
      },
      "error_message": "Corrente de serviço excede corrente admissível do Quadro 52-C3",
      "success_message": "✓ Conforme: Correntes admissíveis - PVC 3 cond.",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 52-C3",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    }
  ]
}