{
  "metadata": {
    "title": "Regras de Instalações Elétricas - Portugal",
    "sources": [
      "RTIEBT - Regras Técnicas das Instalações Elétricas de Baixa Tensão (Ed. 2000)",
      "RSRDEEBT - Regulamento de Segurança das Redes de Distribuição de Energia Elétrica em BT (DL 740/74)",
      "DL 220/2008 - Regime Jurídico SCIE",
      "DL 103/2008 - Diretiva Máquinas (2006/42/CE)",
      "Portaria 252/2015 - Veículos Elétricos",
      "Portaria 1532/2008 (RT-SCIE)"
    ],
    "version": "3.0",
    "exportDate": "2026-02-15T22:32:08.365Z",
    "totalRules": 292,
    "domain": "Instalações Elétricas",
    "country": "Portugal"
  },
  "rules": [
    {
      "id": "ELEC_R001",
      "reference": "RTIEBT Anexo III, Quadro 52-C0",
      "category": "Instalações Elétricas",
      "subcategory": "Correntes admissíveis - Fórmula geral",
      "rule_text": "Fórmula geral para correntes admissíveis: I = A × S^m - B × S^n",
      "parameters": {
        "formula_params": {
          "52-C1": {
            "Cu": {
              "A": {
                "A": 11.2,
                "B": 13.5,
                "C_le16": 15,
                "C_ge25": 15
              },
              "m": {
                "A": 0.6118,
                "B": 0.625,
                "C_le16": 0.625,
                "C_ge25": 0.625
              },
              "Al": {
                "A": 8.61,
                "B": 10.51,
                "C_le16": 11.6,
                "C_ge25": 10.55
              },
              "m_al": {
                "A": 0.616,
                "B": 0.6254,
                "C_le16": 0.625,
                "C_ge25": 0.64
              }
            }
          },
          "52-C2": {
            "Cu": {
              "A": {
                "A": 14.9,
                "B": 17.76,
                "C_le16": 18.77,
                "C_ge25": 17
              },
              "m": {
                "A": 0.611,
                "B": 0.625,
                "C_le16": 0.628,
                "C_ge25": 0.65
              }
            },
            "Al": {
              "A": {
                "A": 11.6,
                "B": 13.95,
                "C_le16": 14.8,
                "C_ge25": 12.6
              },
              "m": {
                "A": 0.615,
                "B": 0.627,
                "C_le16": 0.625,
                "C_ge25": 0.648
              }
            }
          },
          "52-C3": {
            "Cu": {
              "A": {
                "A": 10.4,
                "B": 11.84,
                "C_le16": 13.5,
                "C_ge25": 12.4
              },
              "m": {
                "A": 0.605,
                "B": 0.628,
                "C_le16": 0.625,
                "C_ge25": 0.635
              }
            },
            "Al": {
              "A": {
                "A": 7.94,
                "B": 9.265,
                "C_le16": 10.5,
                "C_ge25": 9.536
              },
              "m": {
                "A": 0.612,
                "B": 0.627,
                "C_le16": 0.625,
                "C_ge25": 0.6324
              }
            }
          },
          "52-C4": {
            "Cu": {
              "A": {
                "A": 13.34,
                "B": 15.62,
                "C_le16": 17,
                "C_ge25": 15.4
              },
              "m": {
                "A": 0.611,
                "B": 0.6252,
                "C_le16": 0.623,
                "C_ge25": 0.635
              }
            },
            "Al": {
              "A": {
                "A": 10.9,
                "B": 12.3,
                "C_le16": 13.5,
                "C_ge25": 11.5
              },
              "m": {
                "A": 0.605,
                "B": 0.63,
                "C_le16": 0.625,
                "C_ge25": 0.639
              }
            }
          }
        },
        "S_values_mm2": [
          1.5,
          2.5,
          4,
          6,
          10,
          16,
          25,
          35,
          50,
          70,
          95,
          120,
          150,
          185,
          240,
          300
        ],
        "note": "Para S=50mm², usar S=47.5 na fórmula"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "I_admissivel = A * S^m - B * S^n",
      "lookup_tables": {
        "formula_params": {
          "52-C1": {
            "Cu": {
              "A": {
                "A": 11.2,
                "B": 13.5,
                "C_le16": 15,
                "C_ge25": 15
              },
              "m": {
                "A": 0.6118,
                "B": 0.625,
                "C_le16": 0.625,
                "C_ge25": 0.625
              },
              "Al": {
                "A": 8.61,
                "B": 10.51,
                "C_le16": 11.6,
                "C_ge25": 10.55
              },
              "m_al": {
                "A": 0.616,
                "B": 0.6254,
                "C_le16": 0.625,
                "C_ge25": 0.64
              }
            }
          },
          "52-C2": {
            "Cu": {
              "A": {
                "A": 14.9,
                "B": 17.76,
                "C_le16": 18.77,
                "C_ge25": 17
              },
              "m": {
                "A": 0.611,
                "B": 0.625,
                "C_le16": 0.628,
                "C_ge25": 0.65
              }
            },
            "Al": {
              "A": {
                "A": 11.6,
                "B": 13.95,
                "C_le16": 14.8,
                "C_ge25": 12.6
              },
              "m": {
                "A": 0.615,
                "B": 0.627,
                "C_le16": 0.625,
                "C_ge25": 0.648
              }
            }
          },
          "52-C3": {
            "Cu": {
              "A": {
                "A": 10.4,
                "B": 11.84,
                "C_le16": 13.5,
                "C_ge25": 12.4
              },
              "m": {
                "A": 0.605,
                "B": 0.628,
                "C_le16": 0.625,
                "C_ge25": 0.635
              }
            },
            "Al": {
              "A": {
                "A": 7.94,
                "B": 9.265,
                "C_le16": 10.5,
                "C_ge25": 9.536
              },
              "m": {
                "A": 0.612,
                "B": 0.627,
                "C_le16": 0.625,
                "C_ge25": 0.6324
              }
            }
          },
          "52-C4": {
            "Cu": {
              "A": {
                "A": 13.34,
                "B": 15.62,
                "C_le16": 17,
                "C_ge25": 15.4
              },
              "m": {
                "A": 0.611,
                "B": 0.6252,
                "C_le16": 0.623,
                "C_ge25": 0.635
              }
            },
            "Al": {
              "A": {
                "A": 10.9,
                "B": 12.3,
                "C_le16": 13.5,
                "C_ge25": 11.5
              },
              "m": {
                "A": 0.605,
                "B": 0.63,
                "C_le16": 0.625,
                "C_ge25": 0.639
              }
            }
          }
        },
        "S_values_mm2": [
          1.5,
          2.5,
          4,
          6,
          10,
          16,
          25,
          35,
          50,
          70,
          95,
          120,
          150,
          185,
          240,
          300
        ],
        "note": "Para S=50mm², usar S=47.5 na fórmula"
      },
      "error_message": "Corrente no condutor excede a corrente admissível calculada (Quadro 52-C0)",
      "success_message": "✓ Conforme: Correntes admissíveis - Fórmula geral",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Anexo III, Quadro 52-C0",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R002",
      "reference": "RTIEBT Quadro 52-C1",
      "category": "Instalações Elétricas",
      "subcategory": "Correntes admissíveis - PVC 2 cond.",
      "rule_text": "Correntes admissíveis (A) - PVC, 2 condutores carregados, T_condutor=70°C, T_amb=30°C",
      "parameters": {
        "lookup_table": {
          "Cu": {
            "4": {
              "A": 26,
              "B": 32,
              "C": 36
            },
            "6": {
              "A": 34,
              "B": 41,
              "C": 46
            },
            "10": {
              "A": 46,
              "B": 57,
              "C": 63
            },
            "16": {
              "A": 61,
              "B": 76,
              "C": 85
            },
            "25": {
              "A": 80,
              "B": 101,
              "C": 112
            },
            "35": {
              "A": 99,
              "B": 125,
              "C": 138
            },
            "50": {
              "A": 119,
              "B": 151,
              "C": 168
            },
            "70": {
              "A": 151,
              "B": 192,
              "C": 213
            },
            "95": {
              "A": 182,
              "B": 232,
              "C": 258
            },
            "120": {
              "A": 210,
              "B": 269,
              "C": 299
            },
            "150": {
              "A": 240,
              "C": 344
            },
            "185": {
              "A": 273,
              "C": 392
            },
            "240": {
              "A": 320,
              "C": 461
            },
            "300": {
              "A": 367,
              "C": 530
            },
            "1.5": {
              "A": 14.5,
              "B": 17.5,
              "C": 19.5
            },
            "2.5": {
              "A": 19.5,
              "B": 24,
              "C": 27
            }
          },
          "Al": {
            "4": {
              "A": 20,
              "B": 25,
              "C": 26
            },
            "6": {
              "A": 26,
              "B": 32,
              "C": 36
            },
            "10": {
              "A": 36,
              "B": 44,
              "C": 49
            },
            "16": {
              "A": 48,
              "B": 60,
              "C": 66
            },
            "25": {
              "A": 63,
              "B": 79,
              "C": 83
            },
            "35": {
              "A": 77,
              "B": 97,
              "C": 103
            },
            "50": {
              "A": 93,
              "B": 118,
              "C": 125
            },
            "70": {
              "A": 118,
              "B": 150,
              "C": 160
            },
            "95": {
              "A": 142,
              "B": 181,
              "C": 195
            },
            "120": {
              "A": 164,
              "B": 210,
              "C": 226
            },
            "150": {
              "A": 189,
              "C": 261
            },
            "185": {
              "A": 215,
              "C": 298
            },
            "240": {
              "A": 252,
              "C": 352
            },
            "300": {
              "A": 289,
              "C": 406
            },
            "2.5": {
              "A": 15,
              "B": 18.5,
              "C": 21
            }
          }
        },
        "insulation": "PVC",
        "max_temp_C": 70,
        "loaded_conductors": 2,
        "ambient_temp_C": 30,
        "unit": "A"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "I_service <= lookup_52C1(material, section_mm2, method)",
      "lookup_tables": {
        "lookup_table": {
          "Cu": {
            "4": {
              "A": 26,
              "B": 32,
              "C": 36
            },
            "6": {
              "A": 34,
              "B": 41,
              "C": 46
            },
            "10": {
              "A": 46,
              "B": 57,
              "C": 63
            },
            "16": {
              "A": 61,
              "B": 76,
              "C": 85
            },
            "25": {
              "A": 80,
              "B": 101,
              "C": 112
            },
            "35": {
              "A": 99,
              "B": 125,
              "C": 138
            },
            "50": {
              "A": 119,
              "B": 151,
              "C": 168
            },
            "70": {
              "A": 151,
              "B": 192,
              "C": 213
            },
            "95": {
              "A": 182,
              "B": 232,
              "C": 258
            },
            "120": {
              "A": 210,
              "B": 269,
              "C": 299
            },
            "150": {
              "A": 240,
              "C": 344
            },
            "185": {
              "A": 273,
              "C": 392
            },
            "240": {
              "A": 320,
              "C": 461
            },
            "300": {
              "A": 367,
              "C": 530
            },
            "1.5": {
              "A": 14.5,
              "B": 17.5,
              "C": 19.5
            },
            "2.5": {
              "A": 19.5,
              "B": 24,
              "C": 27
            }
          },
          "Al": {
            "4": {
              "A": 20,
              "B": 25,
              "C": 26
            },
            "6": {
              "A": 26,
              "B": 32,
              "C": 36
            },
            "10": {
              "A": 36,
              "B": 44,
              "C": 49
            },
            "16": {
              "A": 48,
              "B": 60,
              "C": 66
            },
            "25": {
              "A": 63,
              "B": 79,
              "C": 83
            },
            "35": {
              "A": 77,
              "B": 97,
              "C": 103
            },
            "50": {
              "A": 93,
              "B": 118,
              "C": 125
            },
            "70": {
              "A": 118,
              "B": 150,
              "C": 160
            },
            "95": {
              "A": 142,
              "B": 181,
              "C": 195
            },
            "120": {
              "A": 164,
              "B": 210,
              "C": 226
            },
            "150": {
              "A": 189,
              "C": 261
            },
            "185": {
              "A": 215,
              "C": 298
            },
            "240": {
              "A": 252,
              "C": 352
            },
            "300": {
              "A": 289,
              "C": 406
            },
            "2.5": {
              "A": 15,
              "B": 18.5,
              "C": 21
            }
          }
        },
        "insulation": "PVC",
        "max_temp_C": 70,
        "loaded_conductors": 2,
        "ambient_temp_C": 30,
        "unit": "A"
      },
      "error_message": "Corrente de serviço excede corrente admissível do Quadro 52-C1",
      "success_message": "✓ Conforme: Correntes admissíveis - PVC 2 cond.",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 52-C1",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R003",
      "reference": "RTIEBT Quadro 52-C2",
      "category": "Instalações Elétricas",
      "subcategory": "Correntes admissíveis - XLPE 2 cond.",
      "rule_text": "Correntes admissíveis (A) - XLPE/EPR, 2 condutores carregados, T_condutor=90°C, T_amb=30°C",
      "parameters": {
        "lookup_table": {
          "Cu": {
            "4": {
              "A": 35,
              "B": 42,
              "C": 45
            },
            "6": {
              "A": 45,
              "B": 54,
              "C": 58
            },
            "10": {
              "A": 61,
              "B": 75,
              "C": 80
            },
            "16": {
              "A": 81,
              "B": 100,
              "C": 107
            },
            "25": {
              "A": 106,
              "B": 133,
              "C": 138
            },
            "35": {
              "A": 131,
              "B": 164,
              "C": 171
            },
            "50": {
              "A": 158,
              "B": 198,
              "C": 209
            },
            "70": {
              "A": 200,
              "B": 253,
              "C": 269
            },
            "95": {
              "A": 241,
              "B": 306,
              "C": 328
            },
            "120": {
              "A": 278,
              "B": 354,
              "C": 382
            },
            "150": {
              "A": 318,
              "C": 441
            },
            "185": {
              "A": 362,
              "C": 506
            },
            "240": {
              "A": 424,
              "C": 599
            },
            "300": {
              "A": 486,
              "C": 693
            },
            "1.5": {
              "A": 19,
              "B": 23,
              "C": 24
            },
            "2.5": {
              "A": 26,
              "B": 31,
              "C": 33
            }
          },
          "Al": {
            "4": {
              "A": 27,
              "B": 33,
              "C": 35
            },
            "6": {
              "A": 35,
              "B": 43,
              "C": 45
            },
            "10": {
              "A": 48,
              "B": 59,
              "C": 62
            },
            "16": {
              "A": 64,
              "B": 79,
              "C": 84
            },
            "25": {
              "A": 84,
              "B": 105,
              "C": 101
            },
            "35": {
              "A": 103,
              "B": 130,
              "C": 126
            },
            "50": {
              "A": 125,
              "B": 157,
              "C": 154
            },
            "70": {
              "A": 158,
              "B": 200,
              "C": 198
            },
            "95": {
              "A": 191,
              "B": 242,
              "C": 241
            },
            "120": {
              "A": 220,
              "B": 281,
              "C": 280
            },
            "150": {
              "A": 253,
              "C": 324
            },
            "185": {
              "A": 288,
              "C": 371
            },
            "240": {
              "A": 338,
              "C": 439
            },
            "300": {
              "A": 387,
              "C": 508
            },
            "2.5": {
              "A": 20,
              "B": 25,
              "C": 26
            }
          }
        },
        "insulation": "XLPE/EPR",
        "max_temp_C": 90,
        "loaded_conductors": 2,
        "ambient_temp_C": 30
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "I_service <= lookup_52C2(material, section_mm2, method)",
      "lookup_tables": {
        "lookup_table": {
          "Cu": {
            "4": {
              "A": 35,
              "B": 42,
              "C": 45
            },
            "6": {
              "A": 45,
              "B": 54,
              "C": 58
            },
            "10": {
              "A": 61,
              "B": 75,
              "C": 80
            },
            "16": {
              "A": 81,
              "B": 100,
              "C": 107
            },
            "25": {
              "A": 106,
              "B": 133,
              "C": 138
            },
            "35": {
              "A": 131,
              "B": 164,
              "C": 171
            },
            "50": {
              "A": 158,
              "B": 198,
              "C": 209
            },
            "70": {
              "A": 200,
              "B": 253,
              "C": 269
            },
            "95": {
              "A": 241,
              "B": 306,
              "C": 328
            },
            "120": {
              "A": 278,
              "B": 354,
              "C": 382
            },
            "150": {
              "A": 318,
              "C": 441
            },
            "185": {
              "A": 362,
              "C": 506
            },
            "240": {
              "A": 424,
              "C": 599
            },
            "300": {
              "A": 486,
              "C": 693
            },
            "1.5": {
              "A": 19,
              "B": 23,
              "C": 24
            },
            "2.5": {
              "A": 26,
              "B": 31,
              "C": 33
            }
          },
          "Al": {
            "4": {
              "A": 27,
              "B": 33,
              "C": 35
            },
            "6": {
              "A": 35,
              "B": 43,
              "C": 45
            },
            "10": {
              "A": 48,
              "B": 59,
              "C": 62
            },
            "16": {
              "A": 64,
              "B": 79,
              "C": 84
            },
            "25": {
              "A": 84,
              "B": 105,
              "C": 101
            },
            "35": {
              "A": 103,
              "B": 130,
              "C": 126
            },
            "50": {
              "A": 125,
              "B": 157,
              "C": 154
            },
            "70": {
              "A": 158,
              "B": 200,
              "C": 198
            },
            "95": {
              "A": 191,
              "B": 242,
              "C": 241
            },
            "120": {
              "A": 220,
              "B": 281,
              "C": 280
            },
            "150": {
              "A": 253,
              "C": 324
            },
            "185": {
              "A": 288,
              "C": 371
            },
            "240": {
              "A": 338,
              "C": 439
            },
            "300": {
              "A": 387,
              "C": 508
            },
            "2.5": {
              "A": 20,
              "B": 25,
              "C": 26
            }
          }
        },
        "insulation": "XLPE/EPR",
        "max_temp_C": 90,
        "loaded_conductors": 2,
        "ambient_temp_C": 30
      },
      "error_message": "Corrente de serviço excede corrente admissível do Quadro 52-C2",
      "success_message": "✓ Conforme: Correntes admissíveis - XLPE 2 cond.",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 52-C2",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R004",
      "reference": "RTIEBT Quadro 52-C3",
      "category": "Instalações Elétricas",
      "subcategory": "Correntes admissíveis - PVC 3 cond.",
      "rule_text": "Correntes admissíveis (A) - PVC, 3 condutores carregados, T_condutor=70°C, T_amb=30°C",
      "parameters": {
        "lookup_table": {
          "Cu": {
            "4": {
              "A": 24,
              "B": 28,
              "C": 32
            },
            "6": {
              "A": 31,
              "B": 36,
              "C": 41
            },
            "10": {
              "A": 42,
              "B": 50,
              "C": 57
            },
            "16": {
              "A": 56,
              "B": 68,
              "C": 76
            },
            "25": {
              "A": 73,
              "B": 89,
              "C": 96
            },
            "35": {
              "A": 89,
              "B": 110,
              "C": 119
            },
            "50": {
              "A": 108,
              "B": 134,
              "C": 144
            },
            "70": {
              "A": 136,
              "B": 171,
              "C": 184
            },
            "95": {
              "A": 164,
              "B": 207,
              "C": 223
            },
            "120": {
              "A": 188,
              "B": 239,
              "C": 259
            },
            "150": {
              "A": 216,
              "C": 299
            },
            "185": {
              "A": 245,
              "C": 341
            },
            "240": {
              "A": 286,
              "C": 403
            },
            "300": {
              "A": 328,
              "C": 464
            },
            "1.5": {
              "A": 13.5,
              "B": 15.5,
              "C": 17.5
            },
            "2.5": {
              "A": 18,
              "B": 21,
              "C": 24
            }
          },
          "Al": {
            "4": {
              "A": 18.5,
              "B": 22,
              "C": 25
            },
            "6": {
              "A": 24,
              "B": 28,
              "C": 32
            },
            "10": {
              "A": 32,
              "B": 39,
              "C": 44
            },
            "16": {
              "A": 43,
              "B": 53,
              "C": 59
            },
            "25": {
              "A": 57,
              "B": 70,
              "C": 73
            },
            "35": {
              "A": 70,
              "B": 86,
              "C": 90
            },
            "50": {
              "A": 84,
              "B": 104,
              "C": 110
            },
            "70": {
              "A": 107,
              "B": 133,
              "C": 140
            },
            "95": {
              "A": 129,
              "B": 161,
              "C": 170
            },
            "120": {
              "A": 149,
              "B": 186,
              "C": 197
            },
            "150": {
              "A": 170,
              "C": 227
            },
            "185": {
              "A": 194,
              "C": 259
            },
            "240": {
              "A": 227,
              "C": 305
            },
            "300": {
              "A": 261,
              "C": 351
            },
            "2.5": {
              "A": 14,
              "B": 16.5,
              "C": 18.5
            }
          }
        },
        "insulation": "PVC",
        "max_temp_C": 70,
        "loaded_conductors": 3
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "I_service <= lookup_52C3(material, section_mm2, method)",
      "lookup_tables": {
        "lookup_table": {
          "Cu": {
            "4": {
              "A": 24,
              "B": 28,
              "C": 32
            },
            "6": {
              "A": 31,
              "B": 36,
              "C": 41
            },
            "10": {
              "A": 42,
              "B": 50,
              "C": 57
            },
            "16": {
              "A": 56,
              "B": 68,
              "C": 76
            },
            "25": {
              "A": 73,
              "B": 89,
              "C": 96
            },
            "35": {
              "A": 89,
              "B": 110,
              "C": 119
            },
            "50": {
              "A": 108,
              "B": 134,
              "C": 144
            },
            "70": {
              "A": 136,
              "B": 171,
              "C": 184
            },
            "95": {
              "A": 164,
              "B": 207,
              "C": 223
            },
            "120": {
              "A": 188,
              "B": 239,
              "C": 259
            },
            "150": {
              "A": 216,
              "C": 299
            },
            "185": {
              "A": 245,
              "C": 341
            },
            "240": {
              "A": 286,
              "C": 403
            },
            "300": {
              "A": 328,
              "C": 464
            },
            "1.5": {
              "A": 13.5,
              "B": 15.5,
              "C": 17.5
            },
            "2.5": {
              "A": 18,
              "B": 21,
              "C": 24
            }
          },
          "Al": {
            "4": {
              "A": 18.5,
              "B": 22,
              "C": 25
            },
            "6": {
              "A": 24,
              "B": 28,
              "C": 32
            },
            "10": {
              "A": 32,
              "B": 39,
              "C": 44
            },
            "16": {
              "A": 43,
              "B": 53,
              "C": 59
            },
            "25": {
              "A": 57,
              "B": 70,
              "C": 73
            },
            "35": {
              "A": 70,
              "B": 86,
              "C": 90
            },
            "50": {
              "A": 84,
              "B": 104,
              "C": 110
            },
            "70": {
              "A": 107,
              "B": 133,
              "C": 140
            },
            "95": {
              "A": 129,
              "B": 161,
              "C": 170
            },
            "120": {
              "A": 149,
              "B": 186,
              "C": 197
            },
            "150": {
              "A": 170,
              "C": 227
            },
            "185": {
              "A": 194,
              "C": 259
            },
            "240": {
              "A": 227,
              "C": 305
            },
            "300": {
              "A": 261,
              "C": 351
            },
            "2.5": {
              "A": 14,
              "B": 16.5,
              "C": 18.5
            }
          }
        },
        "insulation": "PVC",
        "max_temp_C": 70,
        "loaded_conductors": 3
      },
      "error_message": "Corrente de serviço excede corrente admissível do Quadro 52-C3",
      "success_message": "✓ Conforme: Correntes admissíveis - PVC 3 cond.",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 52-C3",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R005",
      "reference": "RTIEBT Quadro 52-C4",
      "category": "Instalações Elétricas",
      "subcategory": "Correntes admissíveis - XLPE 3 cond.",
      "rule_text": "Correntes admissíveis (A) - XLPE/EPR, 3 condutores carregados, T_condutor=90°C, T_amb=30°C",
      "parameters": {
        "lookup_table": {
          "Cu": {
            "4": {
              "A": 31,
              "B": 37,
              "C": 40
            },
            "6": {
              "A": 40,
              "B": 48,
              "C": 52
            },
            "10": {
              "A": 54,
              "B": 66,
              "C": 71
            },
            "16": {
              "A": 73,
              "B": 88,
              "C": 96
            },
            "25": {
              "A": 95,
              "B": 117,
              "C": 119
            },
            "35": {
              "A": 117,
              "B": 144,
              "C": 147
            },
            "50": {
              "A": 141,
              "B": 175,
              "C": 179
            },
            "70": {
              "A": 179,
              "B": 222,
              "C": 229
            },
            "95": {
              "A": 216,
              "B": 269,
              "C": 278
            },
            "120": {
              "A": 249,
              "B": 312,
              "C": 322
            },
            "150": {
              "A": 285,
              "C": 371
            },
            "185": {
              "A": 324,
              "C": 424
            },
            "240": {
              "A": 380,
              "C": 500
            },
            "300": {
              "A": 435,
              "C": 576
            },
            "1.5": {
              "A": 17,
              "B": 20,
              "C": 22
            },
            "2.5": {
              "A": 23,
              "B": 28,
              "C": 30
            }
          },
          "Al": {
            "4": {
              "A": 25,
              "B": 29,
              "C": 32
            },
            "6": {
              "A": 32,
              "B": 38,
              "C": 41
            },
            "10": {
              "A": 44,
              "B": 52,
              "C": 57
            },
            "16": {
              "A": 58,
              "B": 71,
              "C": 76
            },
            "25": {
              "A": 76,
              "B": 93,
              "C": 90
            },
            "35": {
              "A": 94,
              "B": 116,
              "C": 112
            },
            "50": {
              "A": 113,
              "B": 140,
              "C": 136
            },
            "70": {
              "A": 142,
              "B": 179,
              "C": 174
            },
            "95": {
              "A": 171,
              "B": 217,
              "C": 211
            },
            "120": {
              "A": 197,
              "B": 251,
              "C": 245
            },
            "150": {
              "A": 226,
              "C": 283
            },
            "185": {
              "A": 256,
              "C": 323
            },
            "240": {
              "A": 300,
              "C": 382
            },
            "300": {
              "A": 344,
              "C": 440
            },
            "2.5": {
              "A": 19,
              "B": 22,
              "C": 24
            }
          }
        },
        "insulation": "XLPE/EPR",
        "max_temp_C": 90,
        "loaded_conductors": 3
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "I_service <= lookup_52C4(material, section_mm2, method)",
      "lookup_tables": {
        "lookup_table": {
          "Cu": {
            "4": {
              "A": 31,
              "B": 37,
              "C": 40
            },
            "6": {
              "A": 40,
              "B": 48,
              "C": 52
            },
            "10": {
              "A": 54,
              "B": 66,
              "C": 71
            },
            "16": {
              "A": 73,
              "B": 88,
              "C": 96
            },
            "25": {
              "A": 95,
              "B": 117,
              "C": 119
            },
            "35": {
              "A": 117,
              "B": 144,
              "C": 147
            },
            "50": {
              "A": 141,
              "B": 175,
              "C": 179
            },
            "70": {
              "A": 179,
              "B": 222,
              "C": 229
            },
            "95": {
              "A": 216,
              "B": 269,
              "C": 278
            },
            "120": {
              "A": 249,
              "B": 312,
              "C": 322
            },
            "150": {
              "A": 285,
              "C": 371
            },
            "185": {
              "A": 324,
              "C": 424
            },
            "240": {
              "A": 380,
              "C": 500
            },
            "300": {
              "A": 435,
              "C": 576
            },
            "1.5": {
              "A": 17,
              "B": 20,
              "C": 22
            },
            "2.5": {
              "A": 23,
              "B": 28,
              "C": 30
            }
          },
          "Al": {
            "4": {
              "A": 25,
              "B": 29,
              "C": 32
            },
            "6": {
              "A": 32,
              "B": 38,
              "C": 41
            },
            "10": {
              "A": 44,
              "B": 52,
              "C": 57
            },
            "16": {
              "A": 58,
              "B": 71,
              "C": 76
            },
            "25": {
              "A": 76,
              "B": 93,
              "C": 90
            },
            "35": {
              "A": 94,
              "B": 116,
              "C": 112
            },
            "50": {
              "A": 113,
              "B": 140,
              "C": 136
            },
            "70": {
              "A": 142,
              "B": 179,
              "C": 174
            },
            "95": {
              "A": 171,
              "B": 217,
              "C": 211
            },
            "120": {
              "A": 197,
              "B": 251,
              "C": 245
            },
            "150": {
              "A": 226,
              "C": 283
            },
            "185": {
              "A": 256,
              "C": 323
            },
            "240": {
              "A": 300,
              "C": 382
            },
            "300": {
              "A": 344,
              "C": 440
            },
            "2.5": {
              "A": 19,
              "B": 22,
              "C": 24
            }
          }
        },
        "insulation": "XLPE/EPR",
        "max_temp_C": 90,
        "loaded_conductors": 3
      },
      "error_message": "Corrente de serviço excede corrente admissível do Quadro 52-C4",
      "success_message": "✓ Conforme: Correntes admissíveis - XLPE 3 cond.",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 52-C4",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R006",
      "reference": "RTIEBT Quadro 52-C30",
      "category": "Instalações Elétricas",
      "subcategory": "Correntes admissíveis - Enterradas",
      "rule_text": "Correntes admissíveis (A) - Canalizações enterradas, método D, T_solo=20°C, resistiv.=1 K.m/W",
      "parameters": {
        "lookup_table": {
          "Cu": {
            "4": {
              "3PVC": 44,
              "2PVC": 54,
              "3XLPE": 53,
              "2XLPE": 63
            },
            "6": {
              "3PVC": 56,
              "2PVC": 67,
              "3XLPE": 66,
              "2XLPE": 80
            },
            "10": {
              "3PVC": 74,
              "2PVC": 90,
              "3XLPE": 87,
              "2XLPE": 104
            },
            "16": {
              "3PVC": 96,
              "2PVC": 116,
              "3XLPE": 113,
              "2XLPE": 136
            },
            "25": {
              "3PVC": 123,
              "2PVC": 148,
              "3XLPE": 144,
              "2XLPE": 173
            },
            "35": {
              "3PVC": 147,
              "2PVC": 178,
              "3XLPE": 174,
              "2XLPE": 208
            },
            "50": {
              "3PVC": 174,
              "2PVC": 211,
              "3XLPE": 206,
              "2XLPE": 247
            },
            "70": {
              "3PVC": 216,
              "2PVC": 261,
              "3XLPE": 254,
              "2XLPE": 304
            },
            "95": {
              "3PVC": 256,
              "2PVC": 308,
              "3XLPE": 301,
              "2XLPE": 360
            },
            "120": {
              "3PVC": 290,
              "2PVC": 351,
              "3XLPE": 343,
              "2XLPE": 410
            },
            "150": {
              "3PVC": 328,
              "2PVC": 397,
              "3XLPE": 387,
              "2XLPE": 463
            },
            "185": {
              "3PVC": 367,
              "2PVC": 445,
              "3XLPE": 434,
              "2XLPE": 518
            },
            "240": {
              "3PVC": 424,
              "2PVC": 514,
              "3XLPE": 501,
              "2XLPE": 598
            },
            "300": {
              "3PVC": 480,
              "2PVC": 581,
              "3XLPE": 565,
              "2XLPE": 677
            },
            "1.5": {
              "3PVC": 26,
              "2PVC": 32,
              "3XLPE": 31,
              "2XLPE": 37
            },
            "2.5": {
              "3PVC": 34,
              "2PVC": 42,
              "3XLPE": 41,
              "2XLPE": 48
            }
          },
          "Al": {
            "10": {
              "3PVC": 57,
              "2PVC": 68,
              "3XLPE": 67,
              "2XLPE": 80
            },
            "16": {
              "3PVC": 74,
              "2PVC": 88,
              "3XLPE": 87,
              "2XLPE": 104
            },
            "25": {
              "3PVC": 94,
              "2PVC": 114,
              "3XLPE": 111,
              "2XLPE": 133
            },
            "35": {
              "3PVC": 114,
              "2PVC": 137,
              "3XLPE": 134,
              "2XLPE": 160
            },
            "50": {
              "3PVC": 134,
              "2PVC": 161,
              "3XLPE": 160,
              "2XLPE": 188
            },
            "70": {
              "3PVC": 167,
              "2PVC": 200,
              "3XLPE": 197,
              "2XLPE": 233
            },
            "95": {
              "3PVC": 197,
              "2PVC": 237,
              "3XLPE": 234,
              "2XLPE": 275
            },
            "120": {
              "3PVC": 224,
              "2PVC": 270,
              "3XLPE": 266,
              "2XLPE": 314
            },
            "150": {
              "3PVC": 254,
              "2PVC": 304,
              "3XLPE": 300,
              "2XLPE": 359
            },
            "185": {
              "3PVC": 285,
              "2PVC": 343,
              "3XLPE": 337,
              "2XLPE": 398
            },
            "240": {
              "3PVC": 328,
              "2PVC": 396,
              "3XLPE": 388,
              "2XLPE": 458
            },
            "300": {
              "3PVC": 371,
              "2PVC": 447,
              "3XLPE": 400,
              "2XLPE": 520
            }
          }
        },
        "tube_factor": 0.8,
        "note": "Multiplicar por 0.80 se dentro de tubos/travessias"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "I_service <= lookup_52C30(material, section_mm2, config) * tube_factor * soil_factor",
      "lookup_tables": {
        "lookup_table": {
          "Cu": {
            "4": {
              "3PVC": 44,
              "2PVC": 54,
              "3XLPE": 53,
              "2XLPE": 63
            },
            "6": {
              "3PVC": 56,
              "2PVC": 67,
              "3XLPE": 66,
              "2XLPE": 80
            },
            "10": {
              "3PVC": 74,
              "2PVC": 90,
              "3XLPE": 87,
              "2XLPE": 104
            },
            "16": {
              "3PVC": 96,
              "2PVC": 116,
              "3XLPE": 113,
              "2XLPE": 136
            },
            "25": {
              "3PVC": 123,
              "2PVC": 148,
              "3XLPE": 144,
              "2XLPE": 173
            },
            "35": {
              "3PVC": 147,
              "2PVC": 178,
              "3XLPE": 174,
              "2XLPE": 208
            },
            "50": {
              "3PVC": 174,
              "2PVC": 211,
              "3XLPE": 206,
              "2XLPE": 247
            },
            "70": {
              "3PVC": 216,
              "2PVC": 261,
              "3XLPE": 254,
              "2XLPE": 304
            },
            "95": {
              "3PVC": 256,
              "2PVC": 308,
              "3XLPE": 301,
              "2XLPE": 360
            },
            "120": {
              "3PVC": 290,
              "2PVC": 351,
              "3XLPE": 343,
              "2XLPE": 410
            },
            "150": {
              "3PVC": 328,
              "2PVC": 397,
              "3XLPE": 387,
              "2XLPE": 463
            },
            "185": {
              "3PVC": 367,
              "2PVC": 445,
              "3XLPE": 434,
              "2XLPE": 518
            },
            "240": {
              "3PVC": 424,
              "2PVC": 514,
              "3XLPE": 501,
              "2XLPE": 598
            },
            "300": {
              "3PVC": 480,
              "2PVC": 581,
              "3XLPE": 565,
              "2XLPE": 677
            },
            "1.5": {
              "3PVC": 26,
              "2PVC": 32,
              "3XLPE": 31,
              "2XLPE": 37
            },
            "2.5": {
              "3PVC": 34,
              "2PVC": 42,
              "3XLPE": 41,
              "2XLPE": 48
            }
          },
          "Al": {
            "10": {
              "3PVC": 57,
              "2PVC": 68,
              "3XLPE": 67,
              "2XLPE": 80
            },
            "16": {
              "3PVC": 74,
              "2PVC": 88,
              "3XLPE": 87,
              "2XLPE": 104
            },
            "25": {
              "3PVC": 94,
              "2PVC": 114,
              "3XLPE": 111,
              "2XLPE": 133
            },
            "35": {
              "3PVC": 114,
              "2PVC": 137,
              "3XLPE": 134,
              "2XLPE": 160
            },
            "50": {
              "3PVC": 134,
              "2PVC": 161,
              "3XLPE": 160,
              "2XLPE": 188
            },
            "70": {
              "3PVC": 167,
              "2PVC": 200,
              "3XLPE": 197,
              "2XLPE": 233
            },
            "95": {
              "3PVC": 197,
              "2PVC": 237,
              "3XLPE": 234,
              "2XLPE": 275
            },
            "120": {
              "3PVC": 224,
              "2PVC": 270,
              "3XLPE": 266,
              "2XLPE": 314
            },
            "150": {
              "3PVC": 254,
              "2PVC": 304,
              "3XLPE": 300,
              "2XLPE": 359
            },
            "185": {
              "3PVC": 285,
              "2PVC": 343,
              "3XLPE": 337,
              "2XLPE": 398
            },
            "240": {
              "3PVC": 328,
              "2PVC": 396,
              "3XLPE": 388,
              "2XLPE": 458
            },
            "300": {
              "3PVC": 371,
              "2PVC": 447,
              "3XLPE": 400,
              "2XLPE": 520
            }
          }
        },
        "tube_factor": 0.8,
        "note": "Multiplicar por 0.80 se dentro de tubos/travessias"
      },
      "error_message": "Corrente de serviço excede corrente admissível para canalização enterrada (Quadro 52-C30)",
      "success_message": "✓ Conforme: Correntes admissíveis - Enterradas",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 52-C30",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R007",
      "reference": "RTIEBT Quadro 52-D1",
      "category": "Instalações Elétricas",
      "subcategory": "Fatores correção - Temperatura ambiente ao ar",
      "rule_text": "Fatores de correção da corrente admissível em função da temperatura ambiente (canalizações ao ar)",
      "parameters": {
        "lookup_table": {
          "10": {
            "PVC": 1.22,
            "XLPE": 1.15,
            "Mineral_a": 1.26,
            "Mineral_b": 1.14
          },
          "15": {
            "PVC": 1.17,
            "XLPE": 1.12,
            "Mineral_a": 1.2,
            "Mineral_b": 1.11
          },
          "20": {
            "PVC": 1.12,
            "XLPE": 1.08,
            "Mineral_a": 1.14,
            "Mineral_b": 1.07
          },
          "25": {
            "PVC": 1.06,
            "XLPE": 1.04,
            "Mineral_a": 1.07,
            "Mineral_b": 1.04
          },
          "30": {
            "PVC": 1,
            "XLPE": 1,
            "Mineral_a": 1,
            "Mineral_b": 1
          },
          "35": {
            "PVC": 0.94,
            "XLPE": 0.96,
            "Mineral_a": 0.93,
            "Mineral_b": 0.96
          },
          "40": {
            "PVC": 0.87,
            "XLPE": 0.91,
            "Mineral_a": 0.85,
            "Mineral_b": 0.92
          },
          "45": {
            "PVC": 0.79,
            "XLPE": 0.87,
            "Mineral_a": 0.76,
            "Mineral_b": 0.88
          },
          "50": {
            "PVC": 0.71,
            "XLPE": 0.82,
            "Mineral_a": 0.67,
            "Mineral_b": 0.84
          },
          "55": {
            "PVC": 0.61,
            "XLPE": 0.76,
            "Mineral_a": 0.57,
            "Mineral_b": 0.8
          },
          "60": {
            "PVC": 0.5,
            "XLPE": 0.71,
            "Mineral_a": 0.45,
            "Mineral_b": 0.75
          },
          "65": {
            "XLPE": 0.65,
            "Mineral_b": 0.7
          },
          "70": {
            "XLPE": 0.58,
            "Mineral_b": 0.65
          },
          "75": {
            "XLPE": 0.5,
            "Mineral_b": 0.6
          },
          "80": {
            "XLPE": 0.41,
            "Mineral_b": 0.54
          },
          "85": {
            "Mineral_b": 0.47
          },
          "90": {
            "Mineral_b": 0.4
          },
          "95": {
            "Mineral_b": 0.32
          }
        },
        "reference_temp_C": 30,
        "Mineral_a": "bainha PVC ou nu acessível (70°C)",
        "Mineral_b": "nu inacessível (105°C)"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "Iz_corrected = Iz_base * lookup_52D1(temp_ambient, insulation_type)",
      "lookup_tables": {
        "lookup_table": {
          "10": {
            "PVC": 1.22,
            "XLPE": 1.15,
            "Mineral_a": 1.26,
            "Mineral_b": 1.14
          },
          "15": {
            "PVC": 1.17,
            "XLPE": 1.12,
            "Mineral_a": 1.2,
            "Mineral_b": 1.11
          },
          "20": {
            "PVC": 1.12,
            "XLPE": 1.08,
            "Mineral_a": 1.14,
            "Mineral_b": 1.07
          },
          "25": {
            "PVC": 1.06,
            "XLPE": 1.04,
            "Mineral_a": 1.07,
            "Mineral_b": 1.04
          },
          "30": {
            "PVC": 1,
            "XLPE": 1,
            "Mineral_a": 1,
            "Mineral_b": 1
          },
          "35": {
            "PVC": 0.94,
            "XLPE": 0.96,
            "Mineral_a": 0.93,
            "Mineral_b": 0.96
          },
          "40": {
            "PVC": 0.87,
            "XLPE": 0.91,
            "Mineral_a": 0.85,
            "Mineral_b": 0.92
          },
          "45": {
            "PVC": 0.79,
            "XLPE": 0.87,
            "Mineral_a": 0.76,
            "Mineral_b": 0.88
          },
          "50": {
            "PVC": 0.71,
            "XLPE": 0.82,
            "Mineral_a": 0.67,
            "Mineral_b": 0.84
          },
          "55": {
            "PVC": 0.61,
            "XLPE": 0.76,
            "Mineral_a": 0.57,
            "Mineral_b": 0.8
          },
          "60": {
            "PVC": 0.5,
            "XLPE": 0.71,
            "Mineral_a": 0.45,
            "Mineral_b": 0.75
          },
          "65": {
            "XLPE": 0.65,
            "Mineral_b": 0.7
          },
          "70": {
            "XLPE": 0.58,
            "Mineral_b": 0.65
          },
          "75": {
            "XLPE": 0.5,
            "Mineral_b": 0.6
          },
          "80": {
            "XLPE": 0.41,
            "Mineral_b": 0.54
          },
          "85": {
            "Mineral_b": 0.47
          },
          "90": {
            "Mineral_b": 0.4
          },
          "95": {
            "Mineral_b": 0.32
          }
        },
        "reference_temp_C": 30,
        "Mineral_a": "bainha PVC ou nu acessível (70°C)",
        "Mineral_b": "nu inacessível (105°C)"
      },
      "error_message": "Fator de correção de temperatura não aplicado corretamente (Quadro 52-D1)",
      "success_message": "✓ Conforme: Fatores correção - Temperatura ambiente ao ar",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 52-D1",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R008",
      "reference": "RTIEBT Quadro 52-D2",
      "category": "Instalações Elétricas",
      "subcategory": "Fatores correção - Temperatura solo",
      "rule_text": "Fatores de correção da corrente admissível em função da temperatura do solo (canalizações enterradas)",
      "parameters": {
        "lookup_table": {
          "10": {
            "PVC": 1.1,
            "XLPE": 1.07
          },
          "15": {
            "PVC": 1.05,
            "XLPE": 1.04
          },
          "20": {
            "PVC": 1,
            "XLPE": 1
          },
          "25": {
            "PVC": 0.95,
            "XLPE": 0.96
          },
          "30": {
            "PVC": 0.89,
            "XLPE": 0.93
          },
          "35": {
            "PVC": 0.84,
            "XLPE": 0.89
          },
          "40": {
            "PVC": 0.77,
            "XLPE": 0.85
          },
          "45": {
            "PVC": 0.71,
            "XLPE": 0.8
          },
          "50": {
            "PVC": 0.63,
            "XLPE": 0.76
          },
          "55": {
            "PVC": 0.55,
            "XLPE": 0.71
          },
          "60": {
            "PVC": 0.45,
            "XLPE": 0.65
          },
          "65": {
            "XLPE": 0.6
          },
          "70": {
            "XLPE": 0.53
          },
          "75": {
            "XLPE": 0.46
          },
          "80": {
            "XLPE": 0.38
          }
        },
        "reference_temp_C": 20
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "Iz_corrected = Iz_base * lookup_52D2(temp_soil, insulation_type)",
      "lookup_tables": {
        "lookup_table": {
          "10": {
            "PVC": 1.1,
            "XLPE": 1.07
          },
          "15": {
            "PVC": 1.05,
            "XLPE": 1.04
          },
          "20": {
            "PVC": 1,
            "XLPE": 1
          },
          "25": {
            "PVC": 0.95,
            "XLPE": 0.96
          },
          "30": {
            "PVC": 0.89,
            "XLPE": 0.93
          },
          "35": {
            "PVC": 0.84,
            "XLPE": 0.89
          },
          "40": {
            "PVC": 0.77,
            "XLPE": 0.85
          },
          "45": {
            "PVC": 0.71,
            "XLPE": 0.8
          },
          "50": {
            "PVC": 0.63,
            "XLPE": 0.76
          },
          "55": {
            "PVC": 0.55,
            "XLPE": 0.71
          },
          "60": {
            "PVC": 0.45,
            "XLPE": 0.65
          },
          "65": {
            "XLPE": 0.6
          },
          "70": {
            "XLPE": 0.53
          },
          "75": {
            "XLPE": 0.46
          },
          "80": {
            "XLPE": 0.38
          }
        },
        "reference_temp_C": 20
      },
      "error_message": "Fator de correção de temperatura do solo não aplicado (Quadro 52-D2)",
      "success_message": "✓ Conforme: Fatores correção - Temperatura solo",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 52-D2",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R009",
      "reference": "RTIEBT Quadro 52-E1",
      "category": "Instalações Elétricas",
      "subcategory": "Fatores correção - Agrupamento ao ar",
      "rule_text": "Fatores de correção para agrupamento de cabos instalados ao ar, camada simples",
      "parameters": {
        "lookup_table": {
          "encastrados": {
            "1": 1,
            "2": 0.8,
            "3": 0.7,
            "4": 0.65,
            "5": 0.6,
            "6": 0.57,
            "7": 0.54,
            "8": 0.52,
            "9": 0.5,
            "12": 0.45,
            "16": 0.41,
            "20": 0.38
          },
          "paredes_nao_perf": {
            "1": 1,
            "2": 0.85,
            "3": 0.79,
            "4": 0.75,
            "5": 0.73,
            "6": 0.72,
            "7": 0.72,
            "8": 0.71,
            "9": 0.7
          },
          "tectos": {
            "1": 0.95,
            "2": 0.81,
            "3": 0.72,
            "4": 0.68,
            "5": 0.66,
            "6": 0.64,
            "7": 0.63,
            "8": 0.62,
            "9": 0.61
          },
          "cam_cabos_perf": {
            "1": 1,
            "2": 0.88,
            "3": 0.82,
            "4": 0.77,
            "5": 0.75,
            "6": 0.73,
            "7": 0.73,
            "8": 0.72,
            "9": 0.72
          },
          "escadas_consola": {
            "1": 1,
            "2": 0.87,
            "3": 0.82,
            "4": 0.8,
            "5": 0.8,
            "6": 0.79,
            "7": 0.79,
            "8": 0.78,
            "9": 0.78
          }
        },
        "multi_layer_factors": {
          "2": 0.8,
          "3": 0.73,
          "4": 0.7,
          "5": 0.7,
          "6": 0.68,
          "7": 0.68,
          "8": 0.68,
          "9": 0.66
        },
        "note": "Fator não diminui a partir de 9 cabos para disposições 2-5"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "Iz_corrected = Iz_base * lookup_52E1(disposition, n_circuits) * multi_layer_factor",
      "lookup_tables": {
        "lookup_table": {
          "encastrados": {
            "1": 1,
            "2": 0.8,
            "3": 0.7,
            "4": 0.65,
            "5": 0.6,
            "6": 0.57,
            "7": 0.54,
            "8": 0.52,
            "9": 0.5,
            "12": 0.45,
            "16": 0.41,
            "20": 0.38
          },
          "paredes_nao_perf": {
            "1": 1,
            "2": 0.85,
            "3": 0.79,
            "4": 0.75,
            "5": 0.73,
            "6": 0.72,
            "7": 0.72,
            "8": 0.71,
            "9": 0.7
          },
          "tectos": {
            "1": 0.95,
            "2": 0.81,
            "3": 0.72,
            "4": 0.68,
            "5": 0.66,
            "6": 0.64,
            "7": 0.63,
            "8": 0.62,
            "9": 0.61
          },
          "cam_cabos_perf": {
            "1": 1,
            "2": 0.88,
            "3": 0.82,
            "4": 0.77,
            "5": 0.75,
            "6": 0.73,
            "7": 0.73,
            "8": 0.72,
            "9": 0.72
          },
          "escadas_consola": {
            "1": 1,
            "2": 0.87,
            "3": 0.82,
            "4": 0.8,
            "5": 0.8,
            "6": 0.79,
            "7": 0.79,
            "8": 0.78,
            "9": 0.78
          }
        },
        "multi_layer_factors": {
          "2": 0.8,
          "3": 0.73,
          "4": 0.7,
          "5": 0.7,
          "6": 0.68,
          "7": 0.68,
          "8": 0.68,
          "9": 0.66
        },
        "note": "Fator não diminui a partir de 9 cabos para disposições 2-5"
      },
      "error_message": "Fator de agrupamento não aplicado corretamente (Quadro 52-E1)",
      "success_message": "✓ Conforme: Fatores correção - Agrupamento ao ar",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 52-E1",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R010",
      "reference": "RTIEBT Quadro 52-E2",
      "category": "Instalações Elétricas",
      "subcategory": "Fatores correção - Agrupamento enterrado",
      "rule_text": "Fatores de correção para agrupamento de cabos enterrados em esteira horizontal (dist. ≥ 0.20m)",
      "parameters": {
        "lookup_table": {
          "1": 1,
          "2": 0.85,
          "3": 0.78,
          "4": 0.72,
          "6": 0.62,
          "9": 0.55
        },
        "min_spacing_m": 0.2
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "Iz_corrected = Iz_base * lookup_52E2(n_cables)",
      "lookup_tables": {
        "lookup_table": {
          "1": 1,
          "2": 0.85,
          "3": 0.78,
          "4": 0.72,
          "6": 0.62,
          "9": 0.55
        },
        "min_spacing_m": 0.2
      },
      "error_message": "Fator de agrupamento enterrado não aplicado (Quadro 52-E2)",
      "success_message": "✓ Conforme: Fatores correção - Agrupamento enterrado",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 52-E2",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R011",
      "reference": "RTIEBT Quadro 52-E6",
      "category": "Instalações Elétricas",
      "subcategory": "Fatores correção - Resistividade solo",
      "rule_text": "Fatores de correção em função da resistividade térmica do solo",
      "parameters": {
        "lookup_table": {
          "0.5": 1.28,
          "0.7": 1.2,
          "1.0": 1,
          "1.5": 0.89,
          "2.0": 0.82,
          "2.5": 0.75,
          "3.0": 0.7
        },
        "unit": "K.m/W",
        "reference_value": 1
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "Iz_corrected = Iz_base * lookup_52E6(soil_resistivity)",
      "lookup_tables": {
        "lookup_table": {
          "0.5": 1.28,
          "0.7": 1.2,
          "1.0": 1,
          "1.5": 0.89,
          "2.0": 0.82,
          "2.5": 0.75,
          "3.0": 0.7
        },
        "unit": "K.m/W",
        "reference_value": 1
      },
      "error_message": "Fator de resistividade do solo não aplicado (Quadro 52-E6)",
      "success_message": "✓ Conforme: Fatores correção - Resistividade solo",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 52-E6",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R012",
      "reference": "RTIEBT Quadro 52A",
      "category": "Instalações Elétricas",
      "subcategory": "Temperaturas máximas isolamentos",
      "rule_text": "Temperaturas máximas de funcionamento para os isolamentos",
      "parameters": {
        "lookup_table": {
          "PVC": 70,
          "XLPE": 90,
          "EPR": 90,
          "Mineral_PVC": 70,
          "Mineral_nu_inac": 105
        },
        "unit": "°C"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "conductor_temp_C <= lookup_52A(insulation_type)",
      "lookup_tables": {
        "lookup_table": {
          "PVC": 70,
          "XLPE": 90,
          "EPR": 90,
          "Mineral_PVC": 70,
          "Mineral_nu_inac": 105
        },
        "unit": "°C"
      },
      "error_message": "Temperatura do condutor excede o máximo admissível (Quadro 52A)",
      "success_message": "✓ Conforme: Temperaturas máximas isolamentos",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 52A",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R013",
      "reference": "RTIEBT Quadro 52J",
      "category": "Instalações Elétricas",
      "subcategory": "Secções mínimas condutores",
      "rule_text": "Secções mínimas de condutores activos",
      "parameters": {
        "lookup_table": {
          "potencia_iluminacao": {
            "Cu_isolado": 1.5,
            "Al_isolado": 2.5,
            "Cu_nu": 10,
            "Al_nu": 16
          },
          "sinalizacao_comando": {
            "Cu_isolado": 0.5,
            "Al_isolado": 0.5
          },
          "ligacoes_flexiveis": {
            "potencia": 0.75,
            "sinalizacao": 0.5
          },
          "ligacoes_extra_flexiveis": {
            "potencia": 0.75,
            "sinalizacao": 0.5
          }
        },
        "unit": "mm²"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "conductor_section >= lookup_52J(usage, material_type)",
      "lookup_tables": {
        "lookup_table": {
          "potencia_iluminacao": {
            "Cu_isolado": 1.5,
            "Al_isolado": 2.5,
            "Cu_nu": 10,
            "Al_nu": 16
          },
          "sinalizacao_comando": {
            "Cu_isolado": 0.5,
            "Al_isolado": 0.5
          },
          "ligacoes_flexiveis": {
            "potencia": 0.75,
            "sinalizacao": 0.5
          },
          "ligacoes_extra_flexiveis": {
            "potencia": 0.75,
            "sinalizacao": 0.5
          }
        },
        "unit": "mm²"
      },
      "error_message": "Secção do condutor inferior ao mínimo (Quadro 52J)",
      "success_message": "✓ Conforme: Secções mínimas condutores",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 52J",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R014",
      "reference": "RTIEBT Secção 801.5.8",
      "category": "Instalações Elétricas",
      "subcategory": "Secções mínimas - Habitação",
      "rule_text": "Secções mínimas dos condutores em habitações",
      "parameters": {
        "lookup_table": {
          "iluminacao": 1.5,
          "tomadas": 2.5,
          "termoacumuladores": 2.5,
          "maq_lavar": 2.5,
          "fogoes": 4,
          "climatizacao": 2.5
        },
        "unit": "mm²"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "section_mm2 >= lookup_801_5_8(circuit_type)",
      "lookup_tables": {
        "lookup_table": {
          "iluminacao": 1.5,
          "tomadas": 2.5,
          "termoacumuladores": 2.5,
          "maq_lavar": 2.5,
          "fogoes": 4,
          "climatizacao": 2.5
        },
        "unit": "mm²"
      },
      "error_message": "Secção do circuito de habitação inferior ao mínimo (801.5.8)",
      "success_message": "✓ Conforme: Secções mínimas - Habitação",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 801.5.8",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Habitação"
        ]
      }
    },
    {
      "id": "ELEC_R015",
      "reference": "RTIEBT Quadro 54B",
      "category": "Instalações Elétricas",
      "subcategory": "Valores k - PE isolados não em cabo",
      "rule_text": "Valores de k para condutores PE isolados não incorporados em cabos (T_inicial=30°C)",
      "parameters": {
        "lookup_table": {
          "PVC_160C": {
            "Cu": 143,
            "Al": 95,
            "Aço": 52
          },
          "XLPE_250C": {
            "Cu": 176,
            "Al": 116,
            "Aço": 64
          },
          "Borracha_220C": {
            "Cu": 166,
            "Al": 110,
            "Aço": 60
          }
        }
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "S_pe >= sqrt(I²t) / k",
      "lookup_tables": {
        "lookup_table": {
          "PVC_160C": {
            "Cu": 143,
            "Al": 95,
            "Aço": 52
          },
          "XLPE_250C": {
            "Cu": 176,
            "Al": 116,
            "Aço": 64
          },
          "Borracha_220C": {
            "Cu": 166,
            "Al": 110,
            "Aço": 60
          }
        }
      },
      "error_message": "Secção do PE insuficiente face à energia passante (Quadro 54B)",
      "success_message": "✓ Conforme: Valores k - PE isolados não em cabo",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 54B",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R016",
      "reference": "RTIEBT Quadro 54C",
      "category": "Instalações Elétricas",
      "subcategory": "Valores k - PE em cabo multicondutor",
      "rule_text": "Valores de k para PE constituintes de cabo multicondutor",
      "parameters": {
        "lookup_table": {
          "PVC_70_160": {
            "Cu": 115,
            "Al": 76
          },
          "XLPE_90_250": {
            "Cu": 143,
            "Al": 94
          },
          "Borracha_85_220": {
            "Cu": 134,
            "Al": 89
          }
        }
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "S_pe >= sqrt(I²t) / k",
      "lookup_tables": {
        "lookup_table": {
          "PVC_70_160": {
            "Cu": 115,
            "Al": 76
          },
          "XLPE_90_250": {
            "Cu": 143,
            "Al": 94
          },
          "Borracha_85_220": {
            "Cu": 134,
            "Al": 89
          }
        }
      },
      "error_message": "Secção do PE em cabo insuficiente (Quadro 54C)",
      "success_message": "✓ Conforme: Valores k - PE em cabo multicondutor",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 54C",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R017",
      "reference": "RTIEBT Quadro 54D",
      "category": "Instalações Elétricas",
      "subcategory": "Valores k - Armaduras/bainhas",
      "rule_text": "Valores de k para PE constituídos por armaduras ou bainhas metálicas",
      "parameters": {
        "lookup_table": {
          "PVC_65": {
            "Aço": {
              "160": 43,
              "170": 45,
              "200": 50
            },
            "Cu": {
              "160": 118,
              "170": 124,
              "200": 138
            },
            "Al": {
              "160": 78,
              "170": 82,
              "200": 91
            },
            "Pb": {
              "160": 21,
              "170": 23,
              "200": 26
            }
          },
          "XLPE_85": {
            "Aço": {
              "160": 37,
              "170": 39,
              "200": 45
            },
            "Cu": {
              "160": 104,
              "170": 110,
              "200": 125
            },
            "Al": {
              "160": 68,
              "170": 72,
              "200": 83
            },
            "Pb": {
              "160": 19,
              "170": 20,
              "200": 22
            }
          },
          "Borracha_80": {
            "Aço": {
              "160": 39,
              "170": 41,
              "200": 45
            },
            "Cu": {
              "160": 107,
              "170": 113,
              "200": 128
            },
            "Al": {
              "160": 71,
              "170": 75,
              "200": 85
            },
            "Pb": {
              "160": 19,
              "170": 20,
              "200": 23
            }
          }
        }
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "S_pe >= sqrt(I²t) / k",
      "lookup_tables": {
        "lookup_table": {
          "PVC_65": {
            "Aço": {
              "160": 43,
              "170": 45,
              "200": 50
            },
            "Cu": {
              "160": 118,
              "170": 124,
              "200": 138
            },
            "Al": {
              "160": 78,
              "170": 82,
              "200": 91
            },
            "Pb": {
              "160": 21,
              "170": 23,
              "200": 26
            }
          },
          "XLPE_85": {
            "Aço": {
              "160": 37,
              "170": 39,
              "200": 45
            },
            "Cu": {
              "160": 104,
              "170": 110,
              "200": 125
            },
            "Al": {
              "160": 68,
              "170": 72,
              "200": 83
            },
            "Pb": {
              "160": 19,
              "170": 20,
              "200": 22
            }
          },
          "Borracha_80": {
            "Aço": {
              "160": 39,
              "170": 41,
              "200": 45
            },
            "Cu": {
              "160": 107,
              "170": 113,
              "200": 128
            },
            "Al": {
              "160": 71,
              "170": 75,
              "200": 85
            },
            "Pb": {
              "160": 19,
              "170": 20,
              "200": 23
            }
          }
        }
      },
      "error_message": "Secção armadura/bainha insuficiente como PE (Quadro 54D)",
      "success_message": "✓ Conforme: Valores k - Armaduras/bainhas",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 54D",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R018",
      "reference": "RTIEBT Secção 543.1.1",
      "category": "Instalações Elétricas",
      "subcategory": "Fórmula secção PE",
      "rule_text": "Secção mínima do PE: S = sqrt(I²×t) / k, onde I é corrente de defeito, t tempo de corte, k do quadro 54",
      "parameters": {
        "formula": "S = sqrt(I² × t) / k",
        "unit": "mm²"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "S_pe_mm2 >= sqrt(I_fault_A^2 * t_s) / k",
      "lookup_tables": null,
      "error_message": "Secção do PE não verifica a fórmula S≥√(I²t)/k (543.1.1)",
      "success_message": "✓ Conforme: Fórmula secção PE",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 543.1.1",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R019",
      "reference": "RTIEBT Secção 543.1.2 - Quadro 54A",
      "category": "Instalações Elétricas",
      "subcategory": "Secção PE - Tabela simplificada",
      "rule_text": "Secção mínima do PE em função da secção dos condutores de fase",
      "parameters": {
        "lookup_table": {
          "S_fase<=16": "S_pe=S_fase",
          "16<S_fase<=35": "S_pe=16",
          "S_fase>35": "S_pe=S_fase/2"
        },
        "unit": "mm²",
        "note": "Alternativa à fórmula quando os condutores PE e fase são do mesmo material"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "IF S_fase<=16 THEN S_pe>=S_fase; IF 16<S_fase<=35 THEN S_pe>=16; IF S_fase>35 THEN S_pe>=S_fase/2",
      "lookup_tables": {
        "lookup_table": {
          "S_fase<=16": "S_pe=S_fase",
          "16<S_fase<=35": "S_pe=16",
          "S_fase>35": "S_pe=S_fase/2"
        },
        "unit": "mm²",
        "note": "Alternativa à fórmula quando os condutores PE e fase são do mesmo material"
      },
      "error_message": "Secção do PE não conforme com Quadro 54A (543.1.2)",
      "success_message": "✓ Conforme: Secção PE - Tabela simplificada",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 543.1.2 - Quadro 54A",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R020",
      "reference": "RTIEBT Quadro 41A",
      "category": "Instalações Elétricas",
      "subcategory": "Tempos corte - TN",
      "rule_text": "Tempos de corte máximos no esquema TN",
      "parameters": {
        "lookup_table": {
          "120": 0.8,
          "230": 0.4,
          "277": 0.4,
          "400": 0.2,
          ">400": 0.1
        },
        "unit_voltage": "V",
        "unit_time": "s"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "t_disconnect_s <= lookup_41A(Uo_V)",
      "lookup_tables": {
        "lookup_table": {
          "120": 0.8,
          "230": 0.4,
          "277": 0.4,
          "400": 0.2,
          ">400": 0.1
        },
        "unit_voltage": "V",
        "unit_time": "s"
      },
      "error_message": "Tempo de corte excede o máximo para esquema TN (Quadro 41A)",
      "success_message": "✓ Conforme: Tempos corte - TN",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 41A",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R021",
      "reference": "RTIEBT Quadro 41B",
      "category": "Instalações Elétricas",
      "subcategory": "Tempos corte - TT",
      "rule_text": "Tempos de corte máximos no esquema TT",
      "parameters": {
        "lookup_table": {
          "120": 0.3,
          "230": 0.2,
          "277": 0.2,
          "400": 0.07,
          ">400": 0.04
        },
        "unit_voltage": "V",
        "unit_time": "s"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "t_disconnect_s <= lookup_41B(Uo_V)",
      "lookup_tables": {
        "lookup_table": {
          "120": 0.3,
          "230": 0.2,
          "277": 0.2,
          "400": 0.07,
          ">400": 0.04
        },
        "unit_voltage": "V",
        "unit_time": "s"
      },
      "error_message": "Tempo de corte excede o máximo para esquema TT (Quadro 41B)",
      "success_message": "✓ Conforme: Tempos corte - TT",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 41B",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R022",
      "reference": "RTIEBT Secção 413.1.3.5 - Quadro 48A",
      "category": "Instalações Elétricas",
      "subcategory": "Tempos corte - TN 5s",
      "rule_text": "Tempo de corte máximo de 5s admissível em circuitos de distribuição no esquema TN",
      "parameters": {
        "value": 5,
        "unit": "s"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "t_disconnect_distribution_s <= 5",
      "lookup_tables": null,
      "error_message": "Tempo de corte em circuito de distribuição TN > 5s (413.1.3.5)",
      "success_message": "✓ Conforme: Tempos corte - TN 5s",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 413.1.3.5 - Quadro 48A",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R023",
      "reference": "RTIEBT Secção 413.1.3.3",
      "category": "Instalações Elétricas",
      "subcategory": "Impedância malha - TN",
      "rule_text": "Condição de proteção esquema TN: Zs × Ia ≤ Uo",
      "parameters": {
        "Uo_typical": 230,
        "unit": "V"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "Zs_ohm * Ia_A <= Uo_V",
      "lookup_tables": null,
      "error_message": "Condição Zs×Ia ≤ Uo não verificada (413.1.3.3)",
      "success_message": "✓ Conforme: Impedância malha - TN",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 413.1.3.3",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R024",
      "reference": "RTIEBT Secção 413.1.4.2",
      "category": "Instalações Elétricas",
      "subcategory": "Impedância malha - TT",
      "rule_text": "Condição de proteção esquema TT: RA × Ia ≤ 50V (UL)",
      "parameters": {
        "UL": 50,
        "unit": "V"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "RA_ohm * Ia_A <= 50",
      "lookup_tables": null,
      "error_message": "Condição RA×Ia ≤ 50V não verificada no esquema TT (413.1.4.2)",
      "success_message": "✓ Conforme: Impedância malha - TT",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 413.1.4.2",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R025",
      "reference": "RTIEBT Secção 413.1.3.7",
      "category": "Instalações Elétricas",
      "subcategory": "Impedância malha - TN defeito terra",
      "rule_text": "Limitação tensão PE: RB ≤ 50×RE/(Uo-50)",
      "parameters": {
        "formula": "RB ≤ 50×RE/(Uo-50)",
        "RB_max_RE10_Uo230": 2.7,
        "unit": "Ω"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "RB_ohm <= (50 * RE_ohm) / (Uo_V - 50)",
      "lookup_tables": null,
      "error_message": "RB excede máximo para proteção defeito terra (413.1.3.7)",
      "success_message": "✓ Conforme: Impedância malha - TN defeito terra",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 413.1.3.7",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R026",
      "reference": "RTIEBT Quadro 53GD",
      "category": "Instalações Elétricas",
      "subcategory": "Resistência terra vs DR",
      "rule_text": "Valores máximos da resistência do elétrodo de terra em função de I∆n (para UL=50V)",
      "parameters": {
        "lookup_table": {
          "20A": 2.5,
          "10A": 5,
          "5A": 10,
          "3A": 16.5,
          "1A": 50,
          "500mA": 100,
          "300mA": 166,
          "100mA": 500,
          "30mA": 1665,
          "12mA": 4165,
          "6mA": 8330
        },
        "UL": 50,
        "unit": "Ω",
        "note": "Dividir por 2 para UL=25V"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "R_earth_ohm <= lookup_53GD(IDn)",
      "lookup_tables": {
        "lookup_table": {
          "20A": 2.5,
          "10A": 5,
          "5A": 10,
          "3A": 16.5,
          "1A": 50,
          "500mA": 100,
          "300mA": 166,
          "100mA": 500,
          "30mA": 1665,
          "12mA": 4165,
          "6mA": 8330
        },
        "UL": 50,
        "unit": "Ω",
        "note": "Dividir por 2 para UL=25V"
      },
      "error_message": "Resistência de terra excede máximo para o DR instalado (Quadro 53GD)",
      "success_message": "✓ Conforme: Resistência terra vs DR",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 53GD",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R027",
      "reference": "RTIEBT Secção 412.5",
      "category": "Instalações Elétricas",
      "subcategory": "Proteção diferencial",
      "rule_text": "Proteção complementar contra contactos diretos: I∆n ≤ 30 mA",
      "parameters": {
        "value": 30,
        "unit": "mA",
        "condition": "geral"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "IDn_mA <= 30",
      "lookup_tables": null,
      "error_message": "Corrente diferencial > 30 mA (412.5)",
      "success_message": "✓ Conforme: Proteção diferencial",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 412.5",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R028",
      "reference": "RTIEBT Secção 701.53.06c",
      "category": "Instalações Elétricas",
      "subcategory": "Proteção diferencial",
      "rule_text": "Casas de banho volume 3 - DR: I∆n ≤ 30 mA",
      "parameters": {
        "value": 30,
        "unit": "mA",
        "condition": "casas_banho_vol3"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "IDn_mA <= 30",
      "lookup_tables": null,
      "error_message": "Corrente diferencial > 30 mA (701.53.06c)",
      "success_message": "✓ Conforme: Proteção diferencial",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 701.53.06c",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R029",
      "reference": "RTIEBT Secção 701.55.02",
      "category": "Instalações Elétricas",
      "subcategory": "Proteção diferencial",
      "rule_text": "Casa de banho vol.1 aquecimento água - DR: I∆n ≤ 30 mA",
      "parameters": {
        "value": 30,
        "unit": "mA",
        "condition": "CB_vol1_aquecimento"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "IDn_mA <= 30",
      "lookup_tables": null,
      "error_message": "Corrente diferencial > 30 mA (701.55.02)",
      "success_message": "✓ Conforme: Proteção diferencial",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 701.55.02",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R030",
      "reference": "RTIEBT Secção 722.531.2.101",
      "category": "Instalações Elétricas",
      "subcategory": "Proteção diferencial",
      "rule_text": "Veículos elétricos - DR por ponto de carga: I∆n ≤ 30 mA",
      "parameters": {
        "value": 30,
        "unit": "mA",
        "condition": "VE_tipo_A_min"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "IDn_mA <= 30",
      "lookup_tables": null,
      "error_message": "Corrente diferencial > 30 mA (722.531.2.101)",
      "success_message": "✓ Conforme: Proteção diferencial",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 722.531.2.101",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R031",
      "reference": "RTIEBT Secção 801.5.9",
      "category": "Instalações Elétricas",
      "subcategory": "Proteção diferencial - Habitações",
      "rule_text": "Todos os circuitos de habitação com proteção por corte automático devem ter proteção diferencial",
      "parameters": {
        "mandatory": true
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "all_circuits_have_DR == True",
      "lookup_tables": null,
      "error_message": "Circuito de habitação sem proteção diferencial (801.5.9)",
      "success_message": "✓ Conforme: Proteção diferencial - Habitações",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 801.5.9",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R032",
      "reference": "RTIEBT Secção 473.3.2.2 b)",
      "category": "Instalações Elétricas",
      "subcategory": "Proteção diferencial - IT neutro",
      "rule_text": "No esquema IT com neutro distribuído, DR com I∆n ≤ 15% da corrente admissível no neutro",
      "parameters": {
        "ratio": 0.15
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "IDn_A <= 0.15 * Iz_neutral_A",
      "lookup_tables": null,
      "error_message": "I∆n do DR > 15% da corrente admissível no neutro no IT (473.3.2.2b)",
      "success_message": "✓ Conforme: Proteção diferencial - IT neutro",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 473.3.2.2 b)",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R033",
      "reference": "RTIEBT Secção 531.2.1",
      "category": "Instalações Elétricas",
      "subcategory": "DR - Corrente fuga 50%",
      "rule_text": "Os DR funcionam a partir de 50% de I∆n; correntes de fuga devem ser < 1/3 de I∆n para evitar disparos",
      "parameters": {
        "trip_threshold": 0.5,
        "recommended_max_leakage_ratio": 0.33
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "leakage_current <= IDn * 0.33",
      "lookup_tables": null,
      "error_message": "Corrente de fuga > 1/3 de I∆n - risco de disparo intempestivo (531.2.1)",
      "success_message": "✓ Conforme: DR - Corrente fuga 50%",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 531.2.1",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R034",
      "reference": "RTIEBT Secção 546.2.1",
      "category": "Instalações Elétricas",
      "subcategory": "Condutor PEN - Secção mínima",
      "rule_text": "Secção mínima do PEN: 10mm² Cu ou 16mm² Al",
      "parameters": {
        "Cu": 10,
        "Al": 16,
        "unit": "mm²"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "IF Cu THEN S_PEN>=10; IF Al THEN S_PEN>=16",
      "lookup_tables": null,
      "error_message": "Secção do PEN inferior ao mínimo (546.2.1)",
      "success_message": "✓ Conforme: Condutor PEN - Secção mínima",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 546.2.1",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R035",
      "reference": "RTIEBT Secção 546.2.1 - Nota",
      "category": "Instalações Elétricas",
      "subcategory": "Condutor PEN - Exceção concêntrico",
      "rule_text": "PEN pode ser reduzido a 4mm² se cabo concêntrico com ligações duplicadas",
      "parameters": {
        "value": 4,
        "unit": "mm²",
        "condition": "cabo_concentrico_ligacoes_duplicadas"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "IF concentric_cable THEN S_PEN >= 4",
      "lookup_tables": null,
      "error_message": "PEN concêntrico < 4mm² ou sem ligações duplicadas (546.2.1)",
      "success_message": "✓ Conforme: Condutor PEN - Exceção concêntrico",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 546.2.1 - Nota",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R036",
      "reference": "RTIEBT Secção 524.2",
      "category": "Instalações Elétricas",
      "subcategory": "Condutor neutro - Mesma secção que fase",
      "rule_text": "Neutro com mesma secção que fases quando: monofásico, ou fase ≤16mm² Cu / ≤25mm² Al",
      "parameters": {
        "limit_Cu": 16,
        "limit_Al": 25,
        "unit": "mm²"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "IF S_phase_Cu<=16 OR monophasic THEN S_neutral==S_phase",
      "lookup_tables": null,
      "error_message": "Secção do neutro diferente da fase quando deveria ser igual (524.2)",
      "success_message": "✓ Conforme: Condutor neutro - Mesma secção que fase",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 524.2",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R037",
      "reference": "RTIEBT Secção 524.3",
      "category": "Instalações Elétricas",
      "subcategory": "Neutro reduzido",
      "rule_text": "Neutro pode ter secção reduzida (mín S_fase/2) se: trifásico equilibrado, S_fase>25mm² Cu, sem harmónicas",
      "parameters": {
        "min_ratio": 0.5,
        "min_section": 16,
        "unit": "mm²"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "S_neutral >= MAX(16, S_phase/2)",
      "lookup_tables": null,
      "error_message": "Secção do neutro reduzido inferior ao mínimo (524.3)",
      "success_message": "✓ Conforme: Neutro reduzido",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 524.3",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R038",
      "reference": "RTIEBT Secção 547.1.1",
      "category": "Instalações Elétricas",
      "subcategory": "Condutor equipotencial principal",
      "rule_text": "Secção do condutor equipotencial principal: ≥ metade do maior PE, mín 6mm², máx 25mm² Cu",
      "parameters": {
        "min": 6,
        "max": 25,
        "ratio": 0.5,
        "unit": "mm²"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "S_equip_main >= MAX(6, 0.5*S_max_PE) AND S_equip_main <= 25",
      "lookup_tables": null,
      "error_message": "Secção equipotencial principal fora dos limites (547.1.1)",
      "success_message": "✓ Conforme: Condutor equipotencial principal",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 547.1.1",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R039",
      "reference": "RTIEBT Secção 547.1.2",
      "category": "Instalações Elétricas",
      "subcategory": "Condutor equipotencial suplementar",
      "rule_text": "Equipotencial suplementar entre 2 massas: ≥ menor PE dos circuitos; entre massa e elem. condutor: ≥ metade do PE",
      "parameters": {
        "rule_2_masses": "S >= min(S_PE1, S_PE2)",
        "rule_mass_element": "S >= S_PE/2"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "S_equip_supp >= rules_547_1_2(connection_type)",
      "lookup_tables": null,
      "error_message": "Secção equipotencial suplementar insuficiente (547.1.2)",
      "success_message": "✓ Conforme: Condutor equipotencial suplementar",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 547.1.2",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R040",
      "reference": "RTIEBT Secção 543.1.3 a)",
      "category": "Instalações Elétricas",
      "subcategory": "PE separado protegido",
      "rule_text": "PE não integrado na canalização, com proteção mecânica: mín 2,5mm² Cu",
      "parameters": {
        "value": 2.5,
        "unit": "mm²"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "S_PE_separate_protected >= 2.5",
      "lookup_tables": null,
      "error_message": "PE separado protegido < 2,5mm² (543.1.3a)",
      "success_message": "✓ Conforme: PE separado protegido",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 543.1.3 a)",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R041",
      "reference": "RTIEBT Secção 543.1.3 b)",
      "category": "Instalações Elétricas",
      "subcategory": "PE separado não protegido",
      "rule_text": "PE não integrado na canalização, sem proteção mecânica: mín 4mm² Cu",
      "parameters": {
        "value": 4,
        "unit": "mm²"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "S_PE_separate_unprotected >= 4",
      "lookup_tables": null,
      "error_message": "PE separado não protegido < 4mm² (543.1.3b)",
      "success_message": "✓ Conforme: PE separado não protegido",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 543.1.3 b)",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R042",
      "reference": "RTIEBT Secção 701 Anexo I.2",
      "category": "Instalações Elétricas",
      "subcategory": "Equipotencial casa de banho",
      "rule_text": "Ligação equipotencial em casas de banho: 2,5mm² protegido ou 4mm² não protegido; ou barra aço 20mm²×1mm",
      "parameters": {
        "protected_Cu": 2.5,
        "unprotected_Cu": 4,
        "steel_bar_mm2": 20,
        "steel_thickness_mm": 1,
        "unit": "mm²"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "IF protected THEN S>=2.5; IF unprotected THEN S>=4; IF steel THEN S>=20 AND t>=1",
      "lookup_tables": null,
      "error_message": "Equipotencial da casa de banho subdimensionada (Anexo I.2)",
      "success_message": "✓ Conforme: Equipotencial casa de banho",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 701 Anexo I.2",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Casas de Banho"
        ]
      }
    },
    {
      "id": "ELEC_R043",
      "reference": "RTIEBT Secção 803.2.4.4.2a",
      "category": "Instalações Elétricas",
      "subcategory": "Quedas de tensão",
      "rule_text": "Queda de tensão máxima Portinhola → origem instalação individual: 1.5%",
      "parameters": {
        "value": 1.5,
        "unit": "%",
        "path": "individual"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "voltage_drop_individual_percent <= 1.5",
      "lookup_tables": null,
      "error_message": "Queda de tensão > 1.5% em individual (803.2.4.4.2a)",
      "success_message": "✓ Conforme: Quedas de tensão",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 803.2.4.4.2a",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R044",
      "reference": "RTIEBT Secção 803.2.4.4.2b",
      "category": "Instalações Elétricas",
      "subcategory": "Quedas de tensão",
      "rule_text": "Queda de tensão máxima Caixa coluna → origem entrada: 0.5%",
      "parameters": {
        "value": 0.5,
        "unit": "%",
        "path": "entrada"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "voltage_drop_entrada_percent <= 0.5",
      "lookup_tables": null,
      "error_message": "Queda de tensão > 0.5% em entrada (803.2.4.4.2b)",
      "success_message": "✓ Conforme: Quedas de tensão",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 803.2.4.4.2b",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R045",
      "reference": "RTIEBT Secção 803.2.4.4.2c",
      "category": "Instalações Elétricas",
      "subcategory": "Quedas de tensão",
      "rule_text": "Queda de tensão máxima Coluna: 1.0%",
      "parameters": {
        "value": 1,
        "unit": "%",
        "path": "coluna"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "voltage_drop_coluna_percent <= 1.0",
      "lookup_tables": null,
      "error_message": "Queda de tensão > 1.0% em coluna (803.2.4.4.2c)",
      "success_message": "✓ Conforme: Quedas de tensão",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 803.2.4.4.2c",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R046",
      "reference": "RTIEBT Secção 803.2.4.4.3",
      "category": "Instalações Elétricas",
      "subcategory": "Quedas de tensão",
      "rule_text": "Queda de tensão máxima Conjunto coluna+entrada: 1.5%",
      "parameters": {
        "value": 1.5,
        "unit": "%",
        "path": "coluna+entrada"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "voltage_drop_coluna+entrada_percent <= 1.5",
      "lookup_tables": null,
      "error_message": "Queda de tensão > 1.5% em coluna+entrada (803.2.4.4.3)",
      "success_message": "✓ Conforme: Quedas de tensão",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 803.2.4.4.3",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R047",
      "reference": "RSRDEEBT Art. 9.º n.4",
      "category": "Instalações Elétricas",
      "subcategory": "Variação tensão distribuição",
      "rule_text": "Variações de tensão na rede de distribuição ≤ ±8% da tensão nominal",
      "parameters": {
        "value": 8,
        "unit": "%"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "ABS(voltage_variation_percent) <= 8",
      "lookup_tables": null,
      "error_message": "Variação de tensão > ±8% (Art. 9.º RSRDEEBT)",
      "success_message": "✓ Conforme: Variação tensão distribuição",
      "source": {
        "regulation": "RSRDEEBT",
        "article": "RSRDEEBT Art. 9.º n.4",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R048",
      "reference": "RSRDEEBT Art. 9.º - Comentário 3",
      "category": "Instalações Elétricas",
      "subcategory": "Variação tensão urbana",
      "rule_text": "Recomendação para centros urbanos: variações ≤ ±5%",
      "parameters": {
        "value": 5,
        "unit": "%",
        "type": "recomendação"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "ABS(voltage_variation_urban_percent) <= 5",
      "lookup_tables": null,
      "error_message": "Variação de tensão > ±5% em centro urbano (Art. 9.º)",
      "success_message": "✓ Conforme: Variação tensão urbana",
      "source": {
        "regulation": "RSRDEEBT",
        "article": "RSRDEEBT Art. 9.º - Comentário 3",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R049",
      "reference": "RTIEBT Secção 481.2.4.1a",
      "category": "Instalações Elétricas",
      "subcategory": "Dimensões passagens elétricas",
      "rule_text": "Largura mín. passagem entre obstáculos: 700 mm",
      "parameters": {
        "value": 700,
        "unit": "mm"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "dimension_mm >= 700",
      "lookup_tables": null,
      "error_message": "Largura mín. passagem entre obstáculos < 700mm (481.2.4.1a)",
      "success_message": "✓ Conforme: Dimensões passagens elétricas",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 481.2.4.1a",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R050",
      "reference": "RTIEBT Secção 481.2.4.1b",
      "category": "Instalações Elétricas",
      "subcategory": "Dimensões passagens elétricas",
      "rule_text": "Altura mín. passagem sob painéis: 2000 mm",
      "parameters": {
        "value": 2000,
        "unit": "mm"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "dimension_mm >= 2000",
      "lookup_tables": null,
      "error_message": "Altura mín. passagem sob painéis < 2000mm (481.2.4.1b)",
      "success_message": "✓ Conforme: Dimensões passagens elétricas",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 481.2.4.1b",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R051",
      "reference": "RTIEBT Secção 481.2.4.2a",
      "category": "Instalações Elétricas",
      "subcategory": "Dimensões passagens elétricas",
      "rule_text": "Largura mín. com partes ativas não proteg. 1 lado: 1000 mm",
      "parameters": {
        "value": 1000,
        "unit": "mm"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "dimension_mm >= 1000",
      "lookup_tables": null,
      "error_message": "Largura mín. com partes ativas não proteg. 1 lado < 1000mm (481.2.4.2a)",
      "success_message": "✓ Conforme: Dimensões passagens elétricas",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 481.2.4.2a",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R052",
      "reference": "RTIEBT Secção 481.2.4.2b1ii",
      "category": "Instalações Elétricas",
      "subcategory": "Dimensões passagens elétricas",
      "rule_text": "Largura mín. entre partes ativas não proteg. 2 lados: 1500 mm",
      "parameters": {
        "value": 1500,
        "unit": "mm"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "dimension_mm >= 1500",
      "lookup_tables": null,
      "error_message": "Largura mín. entre partes ativas não proteg. 2 lados < 1500mm (481.2.4.2b1ii)",
      "success_message": "✓ Conforme: Dimensões passagens elétricas",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 481.2.4.2b1ii",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R053",
      "reference": "RTIEBT Secção 481.2.4.2b1iii",
      "category": "Instalações Elétricas",
      "subcategory": "Dimensões passagens elétricas",
      "rule_text": "Largura serviço+manutenção com barreiras: 1200 mm",
      "parameters": {
        "value": 1200,
        "unit": "mm"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "dimension_mm >= 1200",
      "lookup_tables": null,
      "error_message": "Largura serviço+manutenção com barreiras < 1200mm (481.2.4.2b1iii)",
      "success_message": "✓ Conforme: Dimensões passagens elétricas",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 481.2.4.2b1iii",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R054",
      "reference": "RTIEBT Quadro 803B",
      "category": "Instalações Elétricas",
      "subcategory": "Dimensões ductos",
      "rule_text": "Dimensões mínimas dos ductos de colunas",
      "parameters": {
        "lookup_table": {
          "In<=200A": {
            "profundidade_cm": 30,
            "L1_cm": 60,
            "porta_cm": 63
          },
          "200A<In<=400A": {
            "profundidade_cm": 30,
            "L1_cm": 103,
            "porta_cm": 103
          },
          "In>400A": {
            "profundidade_cm": 30,
            "L1_cm": 130,
            "porta_cm": 130
          }
        }
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "duct_dims >= lookup_803B(In_category)",
      "lookup_tables": {
        "lookup_table": {
          "In<=200A": {
            "profundidade_cm": 30,
            "L1_cm": 60,
            "porta_cm": 63
          },
          "200A<In<=400A": {
            "profundidade_cm": 30,
            "L1_cm": 103,
            "porta_cm": 103
          },
          "In>400A": {
            "profundidade_cm": 30,
            "L1_cm": 130,
            "porta_cm": 130
          }
        }
      },
      "error_message": "Dimensões do ducto inferiores ao mínimo (Quadro 803B)",
      "success_message": "✓ Conforme: Dimensões ductos",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 803B",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R055",
      "reference": "RTIEBT Secção 803.4.2.11",
      "category": "Instalações Elétricas",
      "subcategory": "Ducto - Passagem reduzida piso",
      "rule_text": "Secção mínima reduzida de passagem ao nível de piso: 40×20 cm",
      "parameters": {
        "width_cm": 40,
        "depth_cm": 20
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "floor_opening_width>=40 AND floor_opening_depth>=20",
      "lookup_tables": null,
      "error_message": "Passagem reduzida do ducto < 40×20cm (803.4.2.11)",
      "success_message": "✓ Conforme: Ducto - Passagem reduzida piso",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 803.4.2.11",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R056",
      "reference": "RTIEBT Secção 803.4.2.7",
      "category": "Instalações Elétricas",
      "subcategory": "Ducto - Espaço livre frontal",
      "rule_text": "Espaço livre diante de cada abertura de ducto: ≥ 70cm; porta abre ≥ 90°",
      "parameters": {
        "clearance_cm": 70,
        "door_angle_deg": 90
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "clearance>=70 AND door_angle>=90",
      "lookup_tables": null,
      "error_message": "Espaço livre insuficiente ou porta < 90° (803.4.2.7)",
      "success_message": "✓ Conforme: Ducto - Espaço livre frontal",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 803.4.2.7",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R057",
      "reference": "RTIEBT Secção 521.9.5",
      "category": "Instalações Elétricas",
      "subcategory": "Ocos de construção - Taxa enchimento",
      "rule_text": "Secção dos cabos nos ocos ≤ 25% da secção do oco; dimensão mínima do oco ≥ 20mm",
      "parameters": {
        "max_fill_ratio": 0.25,
        "min_void_dim_mm": 20
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "cable_area/void_area <= 0.25 AND void_min_dim >= 20",
      "lookup_tables": null,
      "error_message": "Taxa enchimento > 25% ou oco < 20mm (521.9.5)",
      "success_message": "✓ Conforme: Ocos de construção - Taxa enchimento",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 521.9.5",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R058",
      "reference": "RTIEBT Secção 521.9.3",
      "category": "Instalações Elétricas",
      "subcategory": "Calhas - Altura mínima",
      "rule_text": "Parte inferior de calhas/rodapés a ≥ 10cm do pavimento acabado",
      "parameters": {
        "value": 10,
        "unit": "cm"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "channel_bottom_height_cm >= 10",
      "lookup_tables": null,
      "error_message": "Calha a < 10cm do pavimento (521.9.3)",
      "success_message": "✓ Conforme: Calhas - Altura mínima",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 521.9.3",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R059",
      "reference": "RTIEBT Secção 521.9.6",
      "category": "Instalações Elétricas",
      "subcategory": "Cabos enterrados - Profundidade mínima",
      "rule_text": "Profundidade mínima de enterramento de cabos: 0,50m (regra geral)",
      "parameters": {
        "value": 0.5,
        "unit": "m"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "burial_depth_m >= 0.5",
      "lookup_tables": null,
      "error_message": "Profundidade de enterramento < 0,50m (521.9.6)",
      "success_message": "✓ Conforme: Cabos enterrados - Profundidade mínima",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 521.9.6",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R060",
      "reference": "RTIEBT Secção 521.9.5/263.5",
      "category": "Instalações Elétricas",
      "subcategory": "Cabos sem proteção mecânica",
      "rule_text": "Cabos sem proteção mecânica adicional: dimensão mínima do oco 20mm",
      "parameters": {
        "value": 20,
        "unit": "mm"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "void_min_dimension_mm >= 20",
      "lookup_tables": null,
      "error_message": "Dimensão do oco < 20mm para cabos sem proteção (521.9.5)",
      "success_message": "✓ Conforme: Cabos sem proteção mecânica",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 521.9.5/263.5",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R061",
      "reference": "RTIEBT Secção 555.5a",
      "category": "Instalações Elétricas",
      "subcategory": "Tomadas - Altura mínima In<32A",
      "rule_text": "Eixo dos alvéolos de tomadas In<32A em paredes: ≥ 50mm do pavimento",
      "parameters": {
        "value": 50,
        "unit": "mm"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "socket_height_mm >= 50",
      "lookup_tables": null,
      "error_message": "Tomada In<32A a < 50mm do pavimento (555.5a)",
      "success_message": "✓ Conforme: Tomadas - Altura mínima In<32A",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 555.5a",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R062",
      "reference": "RTIEBT Secção 555.5b",
      "category": "Instalações Elétricas",
      "subcategory": "Tomadas - Altura mínima In≥32A",
      "rule_text": "Eixo dos alvéolos de tomadas In≥32A em paredes: ≥ 120mm do pavimento",
      "parameters": {
        "value": 120,
        "unit": "mm"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "socket_height_mm >= 120",
      "lookup_tables": null,
      "error_message": "Tomada In≥32A a < 120mm do pavimento (555.5b)",
      "success_message": "✓ Conforme: Tomadas - Altura mínima In≥32A",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 555.5b",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R063",
      "reference": "RTIEBT Secção 555.7",
      "category": "Instalações Elétricas",
      "subcategory": "Tomadas - No pavimento IP/IK",
      "rule_text": "Tomadas no pavimento: mín IP24 e IK07",
      "parameters": {
        "IP_min": "IP24",
        "IK_min": "IK07"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "floor_socket_IP >= IP24 AND floor_socket_IK >= IK07",
      "lookup_tables": null,
      "error_message": "Tomada no pavimento com IP<24 ou IK<07 (555.7)",
      "success_message": "✓ Conforme: Tomadas - No pavimento IP/IK",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 555.7",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R064",
      "reference": "RTIEBT Secção 412.2.1",
      "category": "Instalações Elétricas",
      "subcategory": "Proteção - Códigos IP",
      "rule_text": "Invólucros/barreiras para partes ativas: código mín. IP2X",
      "parameters": {
        "value": "IP2X"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "enclosure_IP >= 'IP2X'",
      "lookup_tables": null,
      "error_message": "IP insuficiente (IP2X requerido) (412.2.1)",
      "success_message": "✓ Conforme: Proteção - Códigos IP",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 412.2.1",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R065",
      "reference": "RTIEBT Secção 412.2.2",
      "category": "Instalações Elétricas",
      "subcategory": "Proteção - Códigos IP",
      "rule_text": "Superfícies superiores horizontais acessíveis: código mín. IP4X",
      "parameters": {
        "value": "IP4X"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "enclosure_IP >= 'IP4X'",
      "lookup_tables": null,
      "error_message": "IP insuficiente (IP4X requerido) (412.2.2)",
      "success_message": "✓ Conforme: Proteção - Códigos IP",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 412.2.2",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R066",
      "reference": "RTIEBT Secção 701.512.2",
      "category": "Instalações Elétricas",
      "subcategory": "Casas de banho - IP por volume",
      "rule_text": "Códigos IP mínimos por volume nas casas de banho",
      "parameters": {
        "lookup_table": {
          "Vol_0": "IPX7",
          "Vol_1": "IPX5",
          "Vol_2": "IPX4",
          "Vol_2_publico": "IPX5",
          "Vol_3": "IPX1",
          "Vol_3_publico": "IPX5"
        }
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "equipment_IP >= lookup_701_512_2(volume, public)",
      "lookup_tables": {
        "lookup_table": {
          "Vol_0": "IPX7",
          "Vol_1": "IPX5",
          "Vol_2": "IPX4",
          "Vol_2_publico": "IPX5",
          "Vol_3": "IPX1",
          "Vol_3_publico": "IPX5"
        }
      },
      "error_message": "IP do equipamento insuficiente para o volume da casa de banho (701.512.2)",
      "success_message": "✓ Conforme: Casas de banho - IP por volume",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 701.512.2",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Casas de Banho"
        ]
      }
    },
    {
      "id": "ELEC_R067",
      "reference": "RTIEBT Secção 701.32",
      "category": "Instalações Elétricas",
      "subcategory": "Casas de banho - Dimensões volumes",
      "rule_text": "Definição dos volumes das casas de banho",
      "parameters": {
        "Vol_0": "Interior da banheira/base do chuveiro",
        "Vol_1_radius_m": 0.6,
        "Vol_1_note": "0,60m a partir do bordo da banheira/chuveiro",
        "Vol_2_extension_m": 2.4,
        "Vol_2_note": "2,40m para além do volume 1",
        "Vol_3_height_m": 2.25,
        "Vol_3_extension_m": 0.6,
        "Vol_3_note": "0,60m para além do volume 2 até 2,25m de altura"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "classify_volume(distance_from_bath, height)",
      "lookup_tables": {
        "Vol_0": "Interior da banheira/base do chuveiro",
        "Vol_1_radius_m": 0.6,
        "Vol_1_note": "0,60m a partir do bordo da banheira/chuveiro",
        "Vol_2_extension_m": 2.4,
        "Vol_2_note": "2,40m para além do volume 1",
        "Vol_3_height_m": 2.25,
        "Vol_3_extension_m": 0.6,
        "Vol_3_note": "0,60m para além do volume 2 até 2,25m de altura"
      },
      "error_message": "Equipamento instalado em volume não autorizado (701.32)",
      "success_message": "✓ Conforme: Casas de banho - Dimensões volumes",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 701.32",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Casas de Banho"
        ]
      }
    },
    {
      "id": "ELEC_R068",
      "reference": "RTIEBT Secção 701.471.0",
      "category": "Instalações Elétricas",
      "subcategory": "Casas de banho - TRS volume 0",
      "rule_text": "Volume 0: apenas TRS ≤ 12V AC / 30V DC, fonte fora dos volumes 0,1,2",
      "parameters": {
        "max_AC_V": 12,
        "max_DC_V": 30
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "IF Vol_0 THEN (AC<=12 OR DC<=30) AND source_outside_012",
      "lookup_tables": null,
      "error_message": "Tensão no volume 0 excede TRS (701.471.0)",
      "success_message": "✓ Conforme: Casas de banho - TRS volume 0",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 701.471.0",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Casas de Banho"
        ]
      }
    },
    {
      "id": "ELEC_R069",
      "reference": "RTIEBT Secções 701.53.03-07",
      "category": "Instalações Elétricas",
      "subcategory": "Casas de banho - Aparelhagem proibida",
      "rule_text": "Regras de aparelhagem por volume das casas de banho",
      "parameters": {
        "lookup_table": {
          "Vol_0": "Proibida qualquer aparelhagem",
          "Vol_1": "Apenas interruptores TRS ≤12VAC/30VDC",
          "Vol_2": "Tomadas TRS ou transf. separação pequena potência",
          "Vol_3": "Tomadas/interruptores com: separação individual, TRS, ou DR≤30mA",
          "Vol_exterior": "Tomadas com proteção 701.53.06"
        }
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "switchgear_allowed(volume, protection_type)",
      "lookup_tables": {
        "lookup_table": {
          "Vol_0": "Proibida qualquer aparelhagem",
          "Vol_1": "Apenas interruptores TRS ≤12VAC/30VDC",
          "Vol_2": "Tomadas TRS ou transf. separação pequena potência",
          "Vol_3": "Tomadas/interruptores com: separação individual, TRS, ou DR≤30mA",
          "Vol_exterior": "Tomadas com proteção 701.53.06"
        }
      },
      "error_message": "Aparelhagem não permitida neste volume (701.53.03-07)",
      "success_message": "✓ Conforme: Casas de banho - Aparelhagem proibida",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secções 701.53.03-07",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Casas de Banho"
        ]
      }
    },
    {
      "id": "ELEC_R070",
      "reference": "RTIEBT Secção 701.53.08",
      "category": "Instalações Elétricas",
      "subcategory": "Cabinas chuveiro pré-fabricadas",
      "rule_text": "Distância mín. tomadas protegidas: 0,6m da porta; não protegidas: 3m da porta",
      "parameters": {
        "protected_min_m": 0.6,
        "unprotected_min_m": 3
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "IF DR_protected THEN dist>=0.6; ELSE dist>=3.0",
      "lookup_tables": null,
      "error_message": "Tomada demasiado próxima da cabina de chuveiro (701.53.08)",
      "success_message": "✓ Conforme: Cabinas chuveiro pré-fabricadas",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 701.53.08",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R071",
      "reference": "RTIEBT Secção 701.55.05",
      "category": "Instalações Elétricas",
      "subcategory": "CB - Aquecimento pavimento",
      "rule_text": "Aquecimento elétrico no pavimento das CB: grelha/blindagem metálica ligada à terra",
      "parameters": {
        "requirement": "metallic_grid_or_shield_earthed"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "floor_heating_has_metallic_grid_earthed == True",
      "lookup_tables": null,
      "error_message": "Aquecimento no pavimento da CB sem grelha metálica à terra (701.55.05)",
      "success_message": "✓ Conforme: CB - Aquecimento pavimento",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 701.55.05",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R072",
      "reference": "RTIEBT Secção 701.52.05",
      "category": "Instalações Elétricas",
      "subcategory": "CB - Canalizações classe II",
      "rule_text": "Canalizações nas casas de banho devem ser de classe II de isolamento",
      "parameters": {
        "class": "II"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "wiring_class >= II",
      "lookup_tables": null,
      "error_message": "Canalização na casa de banho não é classe II (701.52.05)",
      "success_message": "✓ Conforme: CB - Canalizações classe II",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 701.52.05",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R073",
      "reference": "RTIEBT Secção 702.512.2",
      "category": "Instalações Elétricas",
      "subcategory": "Piscinas - IP por volume",
      "rule_text": "Códigos IP mínimos por volume nas piscinas",
      "parameters": {
        "lookup_table": {
          "Vol_0": "IPX8",
          "Vol_1": "IPX5",
          "Vol_1_priv_int": "IPX4",
          "Vol_2": "IPX5",
          "Vol_2_priv_int": "IPX4"
        }
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "equipment_IP >= lookup_702_512_2(volume, type)",
      "lookup_tables": {
        "lookup_table": {
          "Vol_0": "IPX8",
          "Vol_1": "IPX5",
          "Vol_1_priv_int": "IPX4",
          "Vol_2": "IPX5",
          "Vol_2_priv_int": "IPX4"
        }
      },
      "error_message": "IP insuficiente para o volume da piscina (702.512.2)",
      "success_message": "✓ Conforme: Piscinas - IP por volume",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 702.512.2",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Piscinas"
        ]
      }
    },
    {
      "id": "ELEC_R074",
      "reference": "RTIEBT Secção 702.32",
      "category": "Instalações Elétricas",
      "subcategory": "Piscinas - Dimensões volumes",
      "rule_text": "Definição dos volumes das piscinas",
      "parameters": {
        "Vol_0": "Interior do tanque",
        "Vol_1_horizontal_m": 2,
        "Vol_1_vertical_m": 2.5,
        "Vol_2_extension_m": 1.5
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "classify_pool_volume(distance, height)",
      "lookup_tables": null,
      "error_message": "Equipamento instalado em volume não autorizado da piscina (702.32)",
      "success_message": "✓ Conforme: Piscinas - Dimensões volumes",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 702.32",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Piscinas"
        ]
      }
    },
    {
      "id": "ELEC_R075",
      "reference": "RTIEBT Secção 702.471.0",
      "category": "Instalações Elétricas",
      "subcategory": "Piscinas - TRS volumes 0 e 1",
      "rule_text": "Volumes 0 e 1: apenas TRS ≤ 12V AC / 30V DC",
      "parameters": {
        "max_AC_V": 12,
        "max_DC_V": 30
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "IF pool_Vol_0_or_1 THEN voltage<=TRS",
      "lookup_tables": null,
      "error_message": "Tensão nos volumes 0/1 da piscina excede TRS (702.471.0)",
      "success_message": "✓ Conforme: Piscinas - TRS volumes 0 e 1",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 702.471.0",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Piscinas"
        ]
      }
    },
    {
      "id": "ELEC_R076",
      "reference": "RTIEBT Secção 803.2.4.3.1",
      "category": "Instalações Elétricas",
      "subcategory": "Potência mínima habitações",
      "rule_text": "Potências mínimas de dimensionamento de habitações (compartimentos >4m²)",
      "parameters": {
        "lookup_table": {
          "<=2_comp_mono": {
            "kVA": 3.45,
            "A": 15,
            "V": 230
          },
          "3-5_comp_mono": {
            "kVA": 6.9,
            "A": 30,
            "V": 230
          },
          ">=6_comp_mono": {
            "kVA": 10.35,
            "A": 45,
            "V": 230
          },
          "tri_basico": {
            "kVA": 10.35,
            "A": 15,
            "V": 400
          },
          "tri_medio": {
            "kVA": 20.7,
            "A": 30,
            "V": 400
          },
          "tri_elevado": {
            "kVA": 34.5,
            "A": 50,
            "V": 400
          }
        },
        "min_room_area_m2": 4,
        "annexes_min_kVA": 3.45
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "design_power_kVA >= lookup_803_2_4_3_1(n_rooms, supply_type)",
      "lookup_tables": {
        "lookup_table": {
          "<=2_comp_mono": {
            "kVA": 3.45,
            "A": 15,
            "V": 230
          },
          "3-5_comp_mono": {
            "kVA": 6.9,
            "A": 30,
            "V": 230
          },
          ">=6_comp_mono": {
            "kVA": 10.35,
            "A": 45,
            "V": 230
          },
          "tri_basico": {
            "kVA": 10.35,
            "A": 15,
            "V": 400
          },
          "tri_medio": {
            "kVA": 20.7,
            "A": 30,
            "V": 400
          },
          "tri_elevado": {
            "kVA": 34.5,
            "A": 50,
            "V": 400
          }
        },
        "min_room_area_m2": 4,
        "annexes_min_kVA": 3.45
      },
      "error_message": "Potência de dimensionamento insuficiente (803.2.4.3.1)",
      "success_message": "✓ Conforme: Potência mínima habitações",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 803.2.4.3.1",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R077",
      "reference": "RTIEBT Quadro 803A",
      "category": "Instalações Elétricas",
      "subcategory": "Fatores simultaneidade colunas",
      "rule_text": "Fatores de simultaneidade para determinação da potência das colunas",
      "parameters": {
        "lookup_table": {
          "2": 1,
          "3": 1,
          "4": 1,
          "5": 0.78,
          "6": 0.63,
          "7": 0.53,
          "8": 0.49,
          "9": 0.46,
          "10": 0.43,
          "15": 0.38,
          "20": 0.35,
          "25": 0.33,
          "30": 0.32,
          "40": 0.3,
          "50": 0.28
        }
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "simultaneity_factor = lookup_803A(n_installations)",
      "lookup_tables": {
        "lookup_table": {
          "2": 1,
          "3": 1,
          "4": 1,
          "5": 0.78,
          "6": 0.63,
          "7": 0.53,
          "8": 0.49,
          "9": 0.46,
          "10": 0.43,
          "15": 0.38,
          "20": 0.35,
          "25": 0.33,
          "30": 0.32,
          "40": 0.3,
          "50": 0.28
        }
      },
      "error_message": "Fator de simultaneidade incorreto (Quadro 803A)",
      "success_message": "✓ Conforme: Fatores simultaneidade colunas",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 803A",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R078",
      "reference": "RTIEBT Secção 803.4.6.2",
      "category": "Instalações Elétricas",
      "subcategory": "Colunas - Secção mínima",
      "rule_text": "Secção mínima das colunas trifásicas: 10mm²; e ≥ secção das entradas",
      "parameters": {
        "min_section": 10,
        "unit": "mm²"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "column_section >= MAX(10, max_entry_section)",
      "lookup_tables": null,
      "error_message": "Secção da coluna < 10mm² ou inferior à entrada (803.4.6.2)",
      "success_message": "✓ Conforme: Colunas - Secção mínima",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 803.4.6.2",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R079",
      "reference": "RTIEBT Secção 433.2",
      "category": "Instalações Elétricas",
      "subcategory": "Proteção sobrecargas - Condição IB≤In≤Iz",
      "rule_text": "Corrente dispositivo: IB ≤ In ≤ Iz (IB=corrente serviço, In=estipulada, Iz=admissível)",
      "parameters": {
        "formula": "IB <= In <= Iz"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "IB_A <= In_A AND In_A <= Iz_A",
      "lookup_tables": null,
      "error_message": "Condição IB≤In≤Iz não verificada (433.2)",
      "success_message": "✓ Conforme: Proteção sobrecargas - Condição IB≤In≤Iz",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 433.2",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R080",
      "reference": "RTIEBT Secção 433.2",
      "category": "Instalações Elétricas",
      "subcategory": "Proteção sobrecargas - Condição I2≤1.45×Iz",
      "rule_text": "Corrente de funcionamento efetivo: I2 ≤ 1,45 × Iz",
      "parameters": {
        "factor": 1.45
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "I2_A <= 1.45 * Iz_A",
      "lookup_tables": null,
      "error_message": "Condição I2≤1,45×Iz não verificada (433.2)",
      "success_message": "✓ Conforme: Proteção sobrecargas - Condição I2≤1.45×Iz",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 433.2",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R081",
      "reference": "RTIEBT Secção 434.3.1",
      "category": "Instalações Elétricas",
      "subcategory": "Proteção curto-circuito - Poder de corte",
      "rule_text": "Poder de corte do dispositivo ≥ corrente de curto-circuito presumida no ponto de instalação",
      "parameters": {},
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "breaking_capacity_kA >= Icc_presumed_kA",
      "lookup_tables": null,
      "error_message": "Poder de corte insuficiente para Icc presumida (434.3.1)",
      "success_message": "✓ Conforme: Proteção curto-circuito - Poder de corte",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 434.3.1",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R082",
      "reference": "RTIEBT Secção 434.3.2",
      "category": "Instalações Elétricas",
      "subcategory": "Proteção curto-circuito - Energia passante",
      "rule_text": "Condição térmica curto-circuito (t≤5s): I²t ≤ k²S²",
      "parameters": {
        "formula": "I²×t ≤ k²×S²",
        "max_time_s": 5
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "Icc^2 * t <= k^2 * S^2",
      "lookup_tables": null,
      "error_message": "Energia passante I²t excede k²S² do condutor (434.3.2)",
      "success_message": "✓ Conforme: Proteção curto-circuito - Energia passante",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 434.3.2",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R083",
      "reference": "RTIEBT Quadro 53A",
      "category": "Instalações Elétricas",
      "subcategory": "Seccionamento - Distância contactos",
      "rule_text": "Distância mínima de abertura dos contactos para corte simples a 230/400V: 4mm",
      "parameters": {
        "value": 4,
        "unit": "mm",
        "voltage": "230/400V"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "contact_gap_mm >= 4",
      "lookup_tables": null,
      "error_message": "Distância de abertura < 4mm (Quadro 53A)",
      "success_message": "✓ Conforme: Seccionamento - Distância contactos",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 53A",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R084",
      "reference": "RTIEBT Quadro 53A - Nota",
      "category": "Instalações Elétricas",
      "subcategory": "Seccionamento - Corte duplo",
      "rule_text": "Corte duplo: soma das distâncias ≥ 1,25× corte simples",
      "parameters": {
        "factor": 1.25
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "sum_gaps >= 1.25 * simple_gap",
      "lookup_tables": null,
      "error_message": "Soma distâncias corte duplo < 1,25× simples (Quadro 53A)",
      "success_message": "✓ Conforme: Seccionamento - Corte duplo",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 53A - Nota",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R085",
      "reference": "RTIEBT Secção 235.2",
      "category": "Instalações Elétricas",
      "subcategory": "Resistência pavimentos isolantes ≤500V",
      "rule_text": "Resistência mínima pavimentos/paredes isolantes para V≤500V: 50 kΩ",
      "parameters": {
        "value": 50000,
        "unit": "Ω"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "floor_resistance >= 50000",
      "lookup_tables": null,
      "error_message": "Resistência pavimento < 50kΩ para V≤500V (235.2)",
      "success_message": "✓ Conforme: Resistência pavimentos isolantes ≤500V",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 235.2",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R086",
      "reference": "RTIEBT Secção 235.2",
      "category": "Instalações Elétricas",
      "subcategory": "Resistência pavimentos isolantes >500V",
      "rule_text": "Resistência mínima pavimentos/paredes isolantes para V>500V: 100 kΩ",
      "parameters": {
        "value": 100000,
        "unit": "Ω"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "floor_resistance >= 100000",
      "lookup_tables": null,
      "error_message": "Resistência pavimento < 100kΩ para V>500V (235.2)",
      "success_message": "✓ Conforme: Resistência pavimentos isolantes >500V",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 235.2",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R087",
      "reference": "RTIEBT Secção 413.1.1.1",
      "category": "Instalações Elétricas",
      "subcategory": "Tensão limite convencional UL",
      "rule_text": "Tensão limite convencional: 50V AC / 120V DC (condições normais); 25V AC / 60V DC (condições especiais BB3)",
      "parameters": {
        "normal": {
          "AC": 50,
          "DC": 120
        },
        "BB3": {
          "AC": 25,
          "DC": 60
        },
        "unit": "V"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "contact_voltage <= UL(condition)",
      "lookup_tables": {
        "normal": {
          "AC": 50,
          "DC": 120
        },
        "BB3": {
          "AC": 25,
          "DC": 60
        },
        "unit": "V"
      },
      "error_message": "Tensão de contacto excede UL (413.1.1.1)",
      "success_message": "✓ Conforme: Tensão limite convencional UL",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 413.1.1.1",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R088",
      "reference": "RTIEBT Secção 412.4.2",
      "category": "Instalações Elétricas",
      "subcategory": "Volume acessibilidade",
      "rule_text": "Volume de acessibilidade: 2,50m na vertical acima da superfície de circulação",
      "parameters": {
        "value": 2.5,
        "unit": "m"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "accessibility_height <= 2.5",
      "lookup_tables": null,
      "error_message": "Volume de acessibilidade excede 2,50m (412.4.2)",
      "success_message": "✓ Conforme: Volume acessibilidade",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 412.4.2",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R089",
      "reference": "RTIEBT Secção 612.3",
      "category": "Instalações Elétricas",
      "subcategory": "Ensaio isolamento - Tensão",
      "rule_text": "Ensaio de resistência de isolamento: tensão CC aplicada e resistência mínima",
      "parameters": {
        "lookup_table": {
          "TRS_TBTS": {
            "test_V": 250,
            "min_Mohm": 0.25
          },
          "<=500V": {
            "test_V": 500,
            "min_Mohm": 0.5
          },
          ">500V": {
            "test_V": 1000,
            "min_Mohm": 1
          }
        }
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "insulation_resistance_Mohm >= lookup_612_3(circuit_voltage)",
      "lookup_tables": {
        "lookup_table": {
          "TRS_TBTS": {
            "test_V": 250,
            "min_Mohm": 0.25
          },
          "<=500V": {
            "test_V": 500,
            "min_Mohm": 0.5
          },
          ">500V": {
            "test_V": 1000,
            "min_Mohm": 1
          }
        }
      },
      "error_message": "Resistência de isolamento inferior ao mínimo (612.3)",
      "success_message": "✓ Conforme: Ensaio isolamento - Tensão",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 612.3",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R090",
      "reference": "RTIEBT Secção 612.2",
      "category": "Instalações Elétricas",
      "subcategory": "Ensaio continuidade PE",
      "rule_text": "Verificação da continuidade dos condutores PE e das ligações equipotenciais",
      "parameters": {
        "mandatory": true
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "PE_continuity_verified == True",
      "lookup_tables": null,
      "error_message": "Continuidade do PE não verificada (612.2)",
      "success_message": "✓ Conforme: Ensaio continuidade PE",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 612.2",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R091",
      "reference": "DL 220/2008 Quadro I",
      "category": "Instalações Elétricas",
      "subcategory": "SCIE - Categorias de risco",
      "rule_text": "Categorias de risco para UT I - Habitação",
      "parameters": {
        "categories": {
          "1": {
            "h": 9,
            "pisos_sub": 1
          },
          "2": {
            "h": 28,
            "pisos_sub": 3
          },
          "3": {
            "h": 50,
            "pisos_sub": 5
          }
        }
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "risk_category = classify(building_params, 'Quadro I')",
      "lookup_tables": {
        "categories": {
          "1": {
            "h": 9,
            "pisos_sub": 1
          },
          "2": {
            "h": 28,
            "pisos_sub": 3
          },
          "3": {
            "h": 50,
            "pisos_sub": 5
          }
        }
      },
      "error_message": "Edifício UT I - Habitação excede limites da categoria (Quadro I)",
      "success_message": "✓ Conforme: SCIE - Categorias de risco",
      "source": {
        "regulation": "DL 220/2008 (SCIE)",
        "article": "DL 220/2008 Quadro I",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R092",
      "reference": "DL 220/2008 Quadro II",
      "category": "Instalações Elétricas",
      "subcategory": "SCIE - Categorias de risco",
      "rule_text": "Categorias de risco para UT II - Estacionamento",
      "parameters": {
        "categories": {
          "1": {
            "h": 9,
            "area": 3200,
            "pisos_sub": 1
          },
          "2": {
            "h": 28,
            "area": 9600,
            "pisos_sub": 3
          },
          "3": {
            "h": 28,
            "area": 32000,
            "pisos_sub": 5
          }
        }
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "risk_category = classify(building_params, 'Quadro II')",
      "lookup_tables": {
        "categories": {
          "1": {
            "h": 9,
            "area": 3200,
            "pisos_sub": 1
          },
          "2": {
            "h": 28,
            "area": 9600,
            "pisos_sub": 3
          },
          "3": {
            "h": 28,
            "area": 32000,
            "pisos_sub": 5
          }
        }
      },
      "error_message": "Edifício UT II - Estacionamento excede limites da categoria (Quadro II)",
      "success_message": "✓ Conforme: SCIE - Categorias de risco",
      "source": {
        "regulation": "DL 220/2008 (SCIE)",
        "article": "DL 220/2008 Quadro II",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R093",
      "reference": "DL 220/2008 Quadro III",
      "category": "Instalações Elétricas",
      "subcategory": "SCIE - Categorias de risco",
      "rule_text": "Categorias de risco para UT III - Administrativo",
      "parameters": {
        "categories": {
          "1": {
            "h": 9,
            "efetivo": 100
          },
          "2": {
            "h": 28,
            "efetivo": 1000
          },
          "3": {
            "h": 50,
            "efetivo": 5000
          }
        }
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "risk_category = classify(building_params, 'Quadro III')",
      "lookup_tables": {
        "categories": {
          "1": {
            "h": 9,
            "efetivo": 100
          },
          "2": {
            "h": 28,
            "efetivo": 1000
          },
          "3": {
            "h": 50,
            "efetivo": 5000
          }
        }
      },
      "error_message": "Edifício UT III - Administrativo excede limites da categoria (Quadro III)",
      "success_message": "✓ Conforme: SCIE - Categorias de risco",
      "source": {
        "regulation": "DL 220/2008 (SCIE)",
        "article": "DL 220/2008 Quadro III",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R094",
      "reference": "DL 220/2008 Quadro IV",
      "category": "Instalações Elétricas",
      "subcategory": "SCIE - Categorias de risco",
      "rule_text": "Categorias de risco para UT IV - Escolar/Hospitalar",
      "parameters": {
        "categories": {
          "1": {
            "h": 9,
            "efetivo": 100,
            "ef_DE": 25
          },
          "2": {
            "h": 28,
            "efetivo": 500,
            "ef_DE": 100
          },
          "3": {
            "h": 50,
            "efetivo": 1500,
            "ef_DE": 400
          }
        }
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "risk_category = classify(building_params, 'Quadro IV')",
      "lookup_tables": {
        "categories": {
          "1": {
            "h": 9,
            "efetivo": 100,
            "ef_DE": 25
          },
          "2": {
            "h": 28,
            "efetivo": 500,
            "ef_DE": 100
          },
          "3": {
            "h": 50,
            "efetivo": 1500,
            "ef_DE": 400
          }
        }
      },
      "error_message": "Edifício UT IV - Escolar/Hospitalar excede limites da categoria (Quadro IV)",
      "success_message": "✓ Conforme: SCIE - Categorias de risco",
      "source": {
        "regulation": "DL 220/2008 (SCIE)",
        "article": "DL 220/2008 Quadro IV",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R095",
      "reference": "DL 220/2008 Quadro VI",
      "category": "Instalações Elétricas",
      "subcategory": "SCIE - Categorias de risco",
      "rule_text": "Categorias de risco para UT VI - Espetáculos",
      "parameters": {
        "categories": {
          "1": {
            "h": 9,
            "efetivo": 100,
            "ef_E": 50
          },
          "2": {
            "h": 28,
            "efetivo": 1000,
            "ef_E": 500
          },
          "3": {
            "h": 50,
            "efetivo": 5000,
            "ef_E": 1500
          }
        }
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "risk_category = classify(building_params, 'Quadro VI')",
      "lookup_tables": {
        "categories": {
          "1": {
            "h": 9,
            "efetivo": 100,
            "ef_E": 50
          },
          "2": {
            "h": 28,
            "efetivo": 1000,
            "ef_E": 500
          },
          "3": {
            "h": 50,
            "efetivo": 5000,
            "ef_E": 1500
          }
        }
      },
      "error_message": "Edifício UT VI - Espetáculos excede limites da categoria (Quadro VI)",
      "success_message": "✓ Conforme: SCIE - Categorias de risco",
      "source": {
        "regulation": "DL 220/2008 (SCIE)",
        "article": "DL 220/2008 Quadro VI",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R096",
      "reference": "DL 220/2008 Quadro VII",
      "category": "Instalações Elétricas",
      "subcategory": "SCIE - Categorias de risco",
      "rule_text": "Categorias de risco para UT VII - Hoteleiro",
      "parameters": {
        "categories": {
          "1": {
            "h": 9,
            "efetivo": 100
          },
          "2": {
            "h": 28,
            "efetivo": 500
          },
          "3": {
            "h": 50,
            "efetivo": 1500
          }
        }
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "risk_category = classify(building_params, 'Quadro VII')",
      "lookup_tables": {
        "categories": {
          "1": {
            "h": 9,
            "efetivo": 100
          },
          "2": {
            "h": 28,
            "efetivo": 500
          },
          "3": {
            "h": 50,
            "efetivo": 1500
          }
        }
      },
      "error_message": "Edifício UT VII - Hoteleiro excede limites da categoria (Quadro VII)",
      "success_message": "✓ Conforme: SCIE - Categorias de risco",
      "source": {
        "regulation": "DL 220/2008 (SCIE)",
        "article": "DL 220/2008 Quadro VII",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R097",
      "reference": "DL 220/2008 Quadro VIII",
      "category": "Instalações Elétricas",
      "subcategory": "SCIE - Categorias de risco",
      "rule_text": "Categorias de risco para UT VIII - Comercial",
      "parameters": {
        "categories": {
          "1": {
            "h": 9,
            "pisos_sub": 0,
            "efetivo": 100
          },
          "2": {
            "h": 28,
            "pisos_sub": 1,
            "efetivo": 1000
          },
          "3": {
            "h": 50,
            "pisos_sub": 2,
            "efetivo": 5000
          }
        }
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "risk_category = classify(building_params, 'Quadro VIII')",
      "lookup_tables": {
        "categories": {
          "1": {
            "h": 9,
            "pisos_sub": 0,
            "efetivo": 100
          },
          "2": {
            "h": 28,
            "pisos_sub": 1,
            "efetivo": 1000
          },
          "3": {
            "h": 50,
            "pisos_sub": 2,
            "efetivo": 5000
          }
        }
      },
      "error_message": "Edifício UT VIII - Comercial excede limites da categoria (Quadro VIII)",
      "success_message": "✓ Conforme: SCIE - Categorias de risco",
      "source": {
        "regulation": "DL 220/2008 (SCIE)",
        "article": "DL 220/2008 Quadro VIII",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R098",
      "reference": "Portaria 252/2015 Sec. 722.531.2.101",
      "category": "Instalações Elétricas",
      "subcategory": "Veículos elétricos",
      "rule_text": "DR por ponto VE: I∆n ≤ 30mA tipo A mínimo",
      "parameters": {
        "IDn_mA": 30,
        "type_min": "A"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "ev_check_722.531.2.101()",
      "lookup_tables": null,
      "error_message": "Requisito VE não cumprido (722.531.2.101)",
      "success_message": "✓ Conforme: Veículos elétricos",
      "source": {
        "regulation": "Portaria 252/2015",
        "article": "Portaria 252/2015 Sec. 722.531.2.101",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R099",
      "reference": "Portaria 252/2015 Sec. 722.512.2.101",
      "category": "Instalações Elétricas",
      "subcategory": "Veículos elétricos",
      "rule_text": "Equipamento VE exterior: mín IPX4",
      "parameters": {
        "IP": "IPX4"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "ev_check_722.512.2.101()",
      "lookup_tables": null,
      "error_message": "Requisito VE não cumprido (722.512.2.101)",
      "success_message": "✓ Conforme: Veículos elétricos",
      "source": {
        "regulation": "Portaria 252/2015",
        "article": "Portaria 252/2015 Sec. 722.512.2.101",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R100",
      "reference": "Portaria 252/2015 Sec. 722.512.2.102",
      "category": "Instalações Elétricas",
      "subcategory": "Veículos elétricos",
      "rule_text": "Equipamento VE exterior: mín IP4X contra sólidos",
      "parameters": {
        "IP": "IP4X"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "ev_check_722.512.2.102()",
      "lookup_tables": null,
      "error_message": "Requisito VE não cumprido (722.512.2.102)",
      "success_message": "✓ Conforme: Veículos elétricos",
      "source": {
        "regulation": "Portaria 252/2015",
        "article": "Portaria 252/2015 Sec. 722.512.2.102",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R101",
      "reference": "Portaria 252/2015 Sec. 722.512.2.103",
      "category": "Instalações Elétricas",
      "subcategory": "Veículos elétricos",
      "rule_text": "Equipamento VE zonas públicas: mín IK07",
      "parameters": {
        "IK": "IK07"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "ev_check_722.512.2.103()",
      "lookup_tables": null,
      "error_message": "Requisito VE não cumprido (722.512.2.103)",
      "success_message": "✓ Conforme: Veículos elétricos",
      "source": {
        "regulation": "Portaria 252/2015",
        "article": "Portaria 252/2015 Sec. 722.512.2.103",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R102",
      "reference": "Portaria 252/2015 Sec. 722.311",
      "category": "Instalações Elétricas",
      "subcategory": "VE - Circuito dedicado",
      "rule_text": "Cada ponto de conexão VE deve ter circuito dedicado",
      "parameters": {
        "dedicated": true
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "ev_point_has_dedicated_circuit == True",
      "lookup_tables": null,
      "error_message": "Ponto VE sem circuito dedicado (722.311)",
      "success_message": "✓ Conforme: VE - Circuito dedicado",
      "source": {
        "regulation": "Portaria 252/2015",
        "article": "Portaria 252/2015 Sec. 722.311",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R103",
      "reference": "DL 103/2008 Sec. 4.1.2.3a",
      "category": "Instalações Elétricas",
      "subcategory": "Máquinas - Coeficientes segurança",
      "rule_text": "Coeficiente prova estática - máquinas manuais: 1.5",
      "parameters": {
        "value": 1.5,
        "unit": "adimensional"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "coefficient >= 1.5",
      "lookup_tables": null,
      "error_message": "Coeficiente < 1.5 (4.1.2.3a)",
      "success_message": "✓ Conforme: Máquinas - Coeficientes segurança",
      "source": {
        "regulation": "DL 103/2008",
        "article": "DL 103/2008 Sec. 4.1.2.3a",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R104",
      "reference": "DL 103/2008 Sec. 4.1.2.3b",
      "category": "Instalações Elétricas",
      "subcategory": "Máquinas - Coeficientes segurança",
      "rule_text": "Coeficiente prova estática - outras máquinas elevação: 1.25",
      "parameters": {
        "value": 1.25,
        "unit": "adimensional"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "coefficient >= 1.25",
      "lookup_tables": null,
      "error_message": "Coeficiente < 1.25 (4.1.2.3b)",
      "success_message": "✓ Conforme: Máquinas - Coeficientes segurança",
      "source": {
        "regulation": "DL 103/2008",
        "article": "DL 103/2008 Sec. 4.1.2.3b",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R105",
      "reference": "DL 103/2008 Sec. 4.1.2.3c",
      "category": "Instalações Elétricas",
      "subcategory": "Máquinas - Coeficientes segurança",
      "rule_text": "Coeficiente prova dinâmica - máquinas elevação: 1.1",
      "parameters": {
        "value": 1.1,
        "unit": "adimensional"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "coefficient >= 1.1",
      "lookup_tables": null,
      "error_message": "Coeficiente < 1.1 (4.1.2.3c)",
      "success_message": "✓ Conforme: Máquinas - Coeficientes segurança",
      "source": {
        "regulation": "DL 103/2008",
        "article": "DL 103/2008 Sec. 4.1.2.3c",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R106",
      "reference": "DL 103/2008 Sec. 4.1.2.4a",
      "category": "Instalações Elétricas",
      "subcategory": "Máquinas - Coeficientes segurança",
      "rule_text": "Coeficiente utilização cabo+terminação elevação: 5",
      "parameters": {
        "value": 5,
        "unit": "adimensional"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "coefficient >= 5",
      "lookup_tables": null,
      "error_message": "Coeficiente < 5 (4.1.2.4a)",
      "success_message": "✓ Conforme: Máquinas - Coeficientes segurança",
      "source": {
        "regulation": "DL 103/2008",
        "article": "DL 103/2008 Sec. 4.1.2.4a",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R107",
      "reference": "DL 103/2008 Sec. 4.1.2.4b",
      "category": "Instalações Elétricas",
      "subcategory": "Máquinas - Coeficientes segurança",
      "rule_text": "Coeficiente utilização correntes elevação: 4",
      "parameters": {
        "value": 4,
        "unit": "adimensional"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "coefficient >= 4",
      "lookup_tables": null,
      "error_message": "Coeficiente < 4 (4.1.2.4b)",
      "success_message": "✓ Conforme: Máquinas - Coeficientes segurança",
      "source": {
        "regulation": "DL 103/2008",
        "article": "DL 103/2008 Sec. 4.1.2.4b",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R108",
      "reference": "DL 103/2008 Sec. 4.1.2.4c",
      "category": "Instalações Elétricas",
      "subcategory": "Máquinas - Coeficientes segurança",
      "rule_text": "Coeficiente utilização cintas têxteis elevação: 7",
      "parameters": {
        "value": 7,
        "unit": "adimensional"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "coefficient >= 7",
      "lookup_tables": null,
      "error_message": "Coeficiente < 7 (4.1.2.4c)",
      "success_message": "✓ Conforme: Máquinas - Coeficientes segurança",
      "source": {
        "regulation": "DL 103/2008",
        "article": "DL 103/2008 Sec. 4.1.2.4c",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R109",
      "reference": "RSRDEEBT Art. 134.º n.2",
      "category": "Instalações Elétricas",
      "subcategory": "Neutro à terra - Espaçamento máximo",
      "rule_text": "Não devem haver troços > 300m sem ligação do neutro à terra",
      "parameters": {
        "value": 300,
        "unit": "m"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "neutral_earth_spacing_m <= 300",
      "lookup_tables": null,
      "error_message": "Troço > 300m sem ligação do neutro à terra (Art. 134.º)",
      "success_message": "✓ Conforme: Neutro à terra - Espaçamento máximo",
      "source": {
        "regulation": "RSRDEEBT",
        "article": "RSRDEEBT Art. 134.º n.2",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R110",
      "reference": "RSRDEEBT Art. 134.º n.3",
      "category": "Instalações Elétricas",
      "subcategory": "Neutro à terra - Frequência",
      "rule_text": "Mínimo 1 ligação à terra por cada 1000m de rede",
      "parameters": {
        "value": 1000,
        "unit": "m"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "earth_connections >= network_length_m / 1000",
      "lookup_tables": null,
      "error_message": "Insuficientes ligações do neutro à terra (Art. 134.º)",
      "success_message": "✓ Conforme: Neutro à terra - Frequência",
      "source": {
        "regulation": "RSRDEEBT",
        "article": "RSRDEEBT Art. 134.º n.3",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R111",
      "reference": "RSRDEEBT Art. 91.º",
      "category": "Instalações Elétricas",
      "subcategory": "Distâncias travessias auto-estradas",
      "rule_text": "Distância mín. condutores a auto-estradas: D = 6.3 + 0.01U (kV), mín 7m",
      "parameters": {
        "formula": "D = 6.3 + 0.01*U_kV",
        "min_m": 7
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "distance_m >= MAX(7, 6.3 + 0.01*U_kV)",
      "lookup_tables": null,
      "error_message": "Distância a auto-estrada insuficiente (Art. 91.º)",
      "success_message": "✓ Conforme: Distâncias travessias auto-estradas",
      "source": {
        "regulation": "RSRDEEBT",
        "article": "RSRDEEBT Art. 91.º",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R112",
      "reference": "RSRDEEBT Art. 93.º",
      "category": "Instalações Elétricas",
      "subcategory": "Distâncias travessias água não navegável",
      "rule_text": "Condutores nus sobre cursos de água não navegáveis: D = 6.0 + 0.005U (kV)",
      "parameters": {
        "formula": "D = 6.0 + 0.005*U_kV"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "distance_m >= 6.0 + 0.005*U_kV",
      "lookup_tables": null,
      "error_message": "Distância a curso de água insuficiente (Art. 93.º)",
      "success_message": "✓ Conforme: Distâncias travessias água não navegável",
      "source": {
        "regulation": "RSRDEEBT",
        "article": "RSRDEEBT Art. 93.º",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R113",
      "reference": "RSRDEEBT Art. 92.º",
      "category": "Instalações Elétricas",
      "subcategory": "Apoios distância zona estrada",
      "rule_text": "Apoios a ≥ 5m de auto-estradas; ≥ 3m de outras vias",
      "parameters": {
        "autoestrada_m": 5,
        "outras_vias_m": 3
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "IF highway THEN pole_dist>=5; ELSE pole_dist>=3",
      "lookup_tables": null,
      "error_message": "Apoio demasiado próximo da estrada (Art. 92.º)",
      "success_message": "✓ Conforme: Apoios distância zona estrada",
      "source": {
        "regulation": "RSRDEEBT",
        "article": "RSRDEEBT Art. 92.º",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R114",
      "reference": "RTIEBT Quadro 44A",
      "category": "Instalações Elétricas",
      "subcategory": "Tensão suportável ao choque",
      "rule_text": "Tensão suportável ao choque por categoria de sobretensão para 230/400V",
      "parameters": {
        "lookup_table": {
          "230_400V": {
            "Cat_I": 1.5,
            "Cat_II": 2.5,
            "Cat_III": 4,
            "Cat_IV": 6
          },
          "400_690V": {
            "Cat_I": 2.5,
            "Cat_II": 4,
            "Cat_III": 6,
            "Cat_IV": 8
          }
        },
        "unit": "kV"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "impulse_withstand_kV >= lookup_44A(voltage_system, category)",
      "lookup_tables": {
        "lookup_table": {
          "230_400V": {
            "Cat_I": 1.5,
            "Cat_II": 2.5,
            "Cat_III": 4,
            "Cat_IV": 6
          },
          "400_690V": {
            "Cat_I": 2.5,
            "Cat_II": 4,
            "Cat_III": 6,
            "Cat_IV": 8
          }
        },
        "unit": "kV"
      },
      "error_message": "Tensão suportável ao choque insuficiente (Quadro 44A)",
      "success_message": "✓ Conforme: Tensão suportável ao choque",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 44A",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R115",
      "reference": "RTIEBT Secção 523.5.2 - Nota",
      "category": "Instalações Elétricas",
      "subcategory": "Fator correção neutro carregado",
      "rule_text": "Quando neutro carregado (harmónicas): fator de correção 0,84 para cabos 3-4 condutores",
      "parameters": {
        "factor": 0.84
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "IF neutral_loaded THEN Iz_corrected = Iz * 0.84",
      "lookup_tables": null,
      "error_message": "Fator de correção do neutro carregado não aplicado (523.5.2)",
      "success_message": "✓ Conforme: Fator correção neutro carregado",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 523.5.2 - Nota",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R116",
      "reference": "RTIEBT Secção 8.4 Anexo III",
      "category": "Instalações Elétricas",
      "subcategory": "Cabos carga reduzida agrupamento",
      "rule_text": "Cabos com I ≤ 30% de Iz podem ser ignorados no agrupamento",
      "parameters": {
        "threshold": 0.3
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "IF I_service <= 0.30*Iz THEN ignore_in_grouping",
      "lookup_tables": null,
      "error_message": "Cabo com carga >30% de Iz contado erroneamente como carga reduzida (Sec. 8.4)",
      "success_message": "✓ Conforme: Cabos carga reduzida agrupamento",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 8.4 Anexo III",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R117",
      "reference": "RTIEBT Secção 434.3.2",
      "category": "Instalações Elétricas",
      "subcategory": "Fórmula curto-circuito condutor",
      "rule_text": "Tempo máximo para CC não ultrapassar temperatura: t = (k×S/I)²",
      "parameters": {
        "formula": "t = (k*S/I)²",
        "max_t_s": 5,
        "unit": "s"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "t_cc = (k*S/Icc)^2; t_cc >= t_protection",
      "lookup_tables": null,
      "error_message": "Tempo de proteção excede (k×S/Icc)² (434.3.2)",
      "success_message": "✓ Conforme: Fórmula curto-circuito condutor",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 434.3.2",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R118",
      "reference": "RTIEBT Quadro 52-C5",
      "category": "Instalações Elétricas",
      "subcategory": "Correntes admissíveis - Mineral 70°C método C",
      "rule_text": "Correntes admissíveis - Isolamento mineral, bainha Cu+PVC/nu acessível, T_bainha=70°C, método C",
      "parameters": {
        "lookup_table": {
          "500V": {
            "4": {
              "col1": 40,
              "col2": 35,
              "col3": 38
            },
            "1.5": {
              "col1": 23,
              "col2": 19,
              "col3": 21
            },
            "2.5": {
              "col1": 31,
              "col2": 26,
              "col3": 29
            }
          },
          "750V": {
            "4": {
              "col1": 45,
              "col2": 37,
              "col3": 41
            },
            "6": {
              "col1": 57,
              "col2": 48,
              "col3": 52
            },
            "10": {
              "col1": 77,
              "col2": 65,
              "col3": 70
            },
            "16": {
              "col1": 102,
              "col2": 86,
              "col3": 92
            },
            "25": {
              "col1": 133,
              "col2": 112,
              "col3": 120
            },
            "35": {
              "col1": 163,
              "col2": 137,
              "col3": 147
            },
            "50": {
              "col1": 202,
              "col2": 169,
              "col3": 181
            },
            "70": {
              "col1": 247,
              "col2": 207,
              "col3": 221
            },
            "95": {
              "col1": 296,
              "col2": 249,
              "col3": 264
            },
            "120": {
              "col1": 340,
              "col2": 286,
              "col3": 303
            },
            "150": {
              "col1": 388,
              "col2": 327,
              "col3": 346
            },
            "185": {
              "col1": 440,
              "col2": 371,
              "col3": 392
            },
            "240": {
              "col1": 514,
              "col2": 434,
              "col3": 457
            },
            "1.5": {
              "col1": 25,
              "col2": 21,
              "col3": 23
            },
            "2.5": {
              "col1": 34,
              "col2": 28,
              "col3": 31
            }
          }
        },
        "col1": "2 cond. ou 2 monocond.",
        "col2": "3 cond. triângulo",
        "col3": "3 monocond. esteira",
        "nude_accessible_factor": 0.9,
        "material": "Cu",
        "insulation": "Mineral"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "I_service <= lookup_52C5(voltage, section, config) * nude_factor",
      "lookup_tables": {
        "lookup_table": {
          "500V": {
            "4": {
              "col1": 40,
              "col2": 35,
              "col3": 38
            },
            "1.5": {
              "col1": 23,
              "col2": 19,
              "col3": 21
            },
            "2.5": {
              "col1": 31,
              "col2": 26,
              "col3": 29
            }
          },
          "750V": {
            "4": {
              "col1": 45,
              "col2": 37,
              "col3": 41
            },
            "6": {
              "col1": 57,
              "col2": 48,
              "col3": 52
            },
            "10": {
              "col1": 77,
              "col2": 65,
              "col3": 70
            },
            "16": {
              "col1": 102,
              "col2": 86,
              "col3": 92
            },
            "25": {
              "col1": 133,
              "col2": 112,
              "col3": 120
            },
            "35": {
              "col1": 163,
              "col2": 137,
              "col3": 147
            },
            "50": {
              "col1": 202,
              "col2": 169,
              "col3": 181
            },
            "70": {
              "col1": 247,
              "col2": 207,
              "col3": 221
            },
            "95": {
              "col1": 296,
              "col2": 249,
              "col3": 264
            },
            "120": {
              "col1": 340,
              "col2": 286,
              "col3": 303
            },
            "150": {
              "col1": 388,
              "col2": 327,
              "col3": 346
            },
            "185": {
              "col1": 440,
              "col2": 371,
              "col3": 392
            },
            "240": {
              "col1": 514,
              "col2": 434,
              "col3": 457
            },
            "1.5": {
              "col1": 25,
              "col2": 21,
              "col3": 23
            },
            "2.5": {
              "col1": 34,
              "col2": 28,
              "col3": 31
            }
          }
        },
        "col1": "2 cond. ou 2 monocond.",
        "col2": "3 cond. triângulo",
        "col3": "3 monocond. esteira",
        "nude_accessible_factor": 0.9,
        "material": "Cu",
        "insulation": "Mineral"
      },
      "error_message": "Corrente excede admissível para mineral 70°C método C (Quadro 52-C5)",
      "success_message": "✓ Conforme: Correntes admissíveis - Mineral 70°C método C",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 52-C5",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R119",
      "reference": "RTIEBT Quadro 52-C6",
      "category": "Instalações Elétricas",
      "subcategory": "Correntes admissíveis - Mineral 105°C método C",
      "rule_text": "Correntes admissíveis - Isolamento mineral, nu inacessível, T_bainha=105°C, método C",
      "parameters": {
        "lookup_table": {
          "500V": {
            "4": {
              "col1": 51,
              "col2": 44,
              "col3": 47
            },
            "1.5": {
              "col1": 28,
              "col2": 24,
              "col3": 27
            },
            "2.5": {
              "col1": 38,
              "col2": 33,
              "col3": 36
            }
          },
          "750V": {
            "4": {
              "col1": 55,
              "col2": 47,
              "col3": 53
            },
            "6": {
              "col1": 70,
              "col2": 59,
              "col3": 67
            },
            "10": {
              "col1": 96,
              "col2": 81,
              "col3": 91
            },
            "16": {
              "col1": 127,
              "col2": 107,
              "col3": 119
            },
            "25": {
              "col1": 166,
              "col2": 140,
              "col3": 154
            },
            "35": {
              "col1": 203,
              "col2": 171,
              "col3": 187
            },
            "50": {
              "col1": 251,
              "col2": 212,
              "col3": 230
            },
            "70": {
              "col1": 307,
              "col2": 260,
              "col3": 280
            },
            "95": {
              "col1": 369,
              "col2": 312,
              "col3": 334
            },
            "120": {
              "col1": 424,
              "col2": 359,
              "col3": 383
            },
            "150": {
              "col1": 485,
              "col2": 410,
              "col3": 435
            },
            "185": {
              "col1": 550,
              "col2": 465,
              "col3": 492
            },
            "240": {
              "col1": 643,
              "col2": 544,
              "col3": 572
            },
            "1.5": {
              "col1": 31,
              "col2": 26,
              "col3": 30
            },
            "2.5": {
              "col1": 42,
              "col2": 35,
              "col3": 41
            }
          }
        },
        "material": "Cu",
        "insulation": "Mineral",
        "max_temp_C": 105
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "I_service <= lookup_52C6(voltage, section, config)",
      "lookup_tables": {
        "lookup_table": {
          "500V": {
            "4": {
              "col1": 51,
              "col2": 44,
              "col3": 47
            },
            "1.5": {
              "col1": 28,
              "col2": 24,
              "col3": 27
            },
            "2.5": {
              "col1": 38,
              "col2": 33,
              "col3": 36
            }
          },
          "750V": {
            "4": {
              "col1": 55,
              "col2": 47,
              "col3": 53
            },
            "6": {
              "col1": 70,
              "col2": 59,
              "col3": 67
            },
            "10": {
              "col1": 96,
              "col2": 81,
              "col3": 91
            },
            "16": {
              "col1": 127,
              "col2": 107,
              "col3": 119
            },
            "25": {
              "col1": 166,
              "col2": 140,
              "col3": 154
            },
            "35": {
              "col1": 203,
              "col2": 171,
              "col3": 187
            },
            "50": {
              "col1": 251,
              "col2": 212,
              "col3": 230
            },
            "70": {
              "col1": 307,
              "col2": 260,
              "col3": 280
            },
            "95": {
              "col1": 369,
              "col2": 312,
              "col3": 334
            },
            "120": {
              "col1": 424,
              "col2": 359,
              "col3": 383
            },
            "150": {
              "col1": 485,
              "col2": 410,
              "col3": 435
            },
            "185": {
              "col1": 550,
              "col2": 465,
              "col3": 492
            },
            "240": {
              "col1": 643,
              "col2": 544,
              "col3": 572
            },
            "1.5": {
              "col1": 31,
              "col2": 26,
              "col3": 30
            },
            "2.5": {
              "col1": 42,
              "col2": 35,
              "col3": 41
            }
          }
        },
        "material": "Cu",
        "insulation": "Mineral",
        "max_temp_C": 105
      },
      "error_message": "Corrente excede admissível para mineral 105°C método C (Quadro 52-C6)",
      "success_message": "✓ Conforme: Correntes admissíveis - Mineral 105°C método C",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 52-C6",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R120",
      "reference": "RTIEBT Quadro 52-C9",
      "category": "Instalações Elétricas",
      "subcategory": "Correntes admissíveis - PVC Cu métodos E/F/G",
      "rule_text": "Correntes admissíveis - PVC, Cu, T_cond=70°C, métodos E/F/G (7 colunas)",
      "parameters": {
        "lookup_table": {
          "Cu": {
            "4": {
              "E2": 42,
              "E3": 36
            },
            "6": {
              "E2": 54,
              "E3": 46
            },
            "10": {
              "E2": 75,
              "E3": 65
            },
            "16": {
              "E2": 100,
              "E3": 87
            },
            "25": {
              "E2": 127,
              "E3": 110,
              "F4": 117,
              "F5": 121,
              "F6": 155,
              "G7": 138
            },
            "35": {
              "E2": 158,
              "E3": 137,
              "F4": 146,
              "F5": 152,
              "F6": 192,
              "G7": 172
            },
            "50": {
              "E2": 192,
              "E3": 167,
              "F4": 179,
              "F5": 185,
              "F6": 234,
              "G7": 210
            },
            "70": {
              "E2": 246,
              "E3": 214,
              "F4": 229,
              "F5": 238,
              "F6": 301,
              "G7": 271
            },
            "95": {
              "E2": 298,
              "E3": 259,
              "F4": 278,
              "F5": 291,
              "F6": 366,
              "G7": 332
            },
            "120": {
              "E2": 346,
              "E3": 301,
              "F4": 324,
              "F5": 339,
              "F6": 427,
              "G7": 387
            },
            "150": {
              "E2": 399,
              "E3": 347,
              "F4": 375,
              "F5": 393,
              "F6": 492,
              "G7": 450
            },
            "185": {
              "E2": 456,
              "E3": 398,
              "F4": 429,
              "F5": 451,
              "F6": 565,
              "G7": 517
            },
            "240": {
              "E2": 538,
              "E3": 470,
              "F4": 509,
              "F5": 535,
              "F6": 668,
              "G7": 613
            },
            "300": {
              "E2": 621,
              "E3": 543,
              "F4": 588,
              "F5": 621,
              "F6": 770,
              "G7": 711
            },
            "400": {
              "F4": 711,
              "F5": 748,
              "F6": 933,
              "G7": 866
            },
            "500": {
              "F4": 820,
              "F5": 862,
              "F6": 1076,
              "G7": 1005
            },
            "630": {
              "F4": 950,
              "F5": 1001,
              "F6": 1246,
              "G7": 1170
            },
            "1.5": {
              "E2": 23,
              "E3": 20
            },
            "2.5": {
              "E2": 31,
              "E3": 27
            }
          }
        },
        "insulation": "PVC",
        "material": "Cu",
        "max_temp_C": 70
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "I_service <= lookup_52C9(section, method_column)",
      "lookup_tables": {
        "lookup_table": {
          "Cu": {
            "4": {
              "E2": 42,
              "E3": 36
            },
            "6": {
              "E2": 54,
              "E3": 46
            },
            "10": {
              "E2": 75,
              "E3": 65
            },
            "16": {
              "E2": 100,
              "E3": 87
            },
            "25": {
              "E2": 127,
              "E3": 110,
              "F4": 117,
              "F5": 121,
              "F6": 155,
              "G7": 138
            },
            "35": {
              "E2": 158,
              "E3": 137,
              "F4": 146,
              "F5": 152,
              "F6": 192,
              "G7": 172
            },
            "50": {
              "E2": 192,
              "E3": 167,
              "F4": 179,
              "F5": 185,
              "F6": 234,
              "G7": 210
            },
            "70": {
              "E2": 246,
              "E3": 214,
              "F4": 229,
              "F5": 238,
              "F6": 301,
              "G7": 271
            },
            "95": {
              "E2": 298,
              "E3": 259,
              "F4": 278,
              "F5": 291,
              "F6": 366,
              "G7": 332
            },
            "120": {
              "E2": 346,
              "E3": 301,
              "F4": 324,
              "F5": 339,
              "F6": 427,
              "G7": 387
            },
            "150": {
              "E2": 399,
              "E3": 347,
              "F4": 375,
              "F5": 393,
              "F6": 492,
              "G7": 450
            },
            "185": {
              "E2": 456,
              "E3": 398,
              "F4": 429,
              "F5": 451,
              "F6": 565,
              "G7": 517
            },
            "240": {
              "E2": 538,
              "E3": 470,
              "F4": 509,
              "F5": 535,
              "F6": 668,
              "G7": 613
            },
            "300": {
              "E2": 621,
              "E3": 543,
              "F4": 588,
              "F5": 621,
              "F6": 770,
              "G7": 711
            },
            "400": {
              "F4": 711,
              "F5": 748,
              "F6": 933,
              "G7": 866
            },
            "500": {
              "F4": 820,
              "F5": 862,
              "F6": 1076,
              "G7": 1005
            },
            "630": {
              "F4": 950,
              "F5": 1001,
              "F6": 1246,
              "G7": 1170
            },
            "1.5": {
              "E2": 23,
              "E3": 20
            },
            "2.5": {
              "E2": 31,
              "E3": 27
            }
          }
        },
        "insulation": "PVC",
        "material": "Cu",
        "max_temp_C": 70
      },
      "error_message": "Corrente excede admissível PVC Cu E/F/G (Quadro 52-C9)",
      "success_message": "✓ Conforme: Correntes admissíveis - PVC Cu métodos E/F/G",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 52-C9",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R121",
      "reference": "RTIEBT Quadro 52-C10",
      "category": "Instalações Elétricas",
      "subcategory": "Correntes admissíveis - PVC Al métodos E/F/G",
      "rule_text": "Correntes admissíveis - PVC, Al, T_cond=70°C, métodos E/F/G",
      "parameters": {
        "lookup_table": {
          "Al": {
            "4": {
              "E1": 31,
              "E2": 26
            },
            "6": {
              "E1": 39,
              "E2": 33
            },
            "10": {
              "E1": 54,
              "E2": 46
            },
            "16": {
              "E1": 73,
              "E2": 61
            },
            "25": {
              "E1": 89,
              "E2": 78,
              "F3": 98,
              "F4": 84,
              "F5": 87,
              "G6": 112,
              "G7": 99
            },
            "35": {
              "E1": 111,
              "E2": 96,
              "F3": 122,
              "F4": 105,
              "F5": 109,
              "G6": 139,
              "G7": 124
            },
            "50": {
              "E1": 135,
              "E2": 117,
              "F3": 149,
              "F4": 128,
              "F5": 133,
              "G6": 169,
              "G7": 152
            },
            "70": {
              "E1": 173,
              "E2": 150,
              "F3": 192,
              "F4": 166,
              "F5": 173,
              "G6": 217,
              "G7": 196
            },
            "95": {
              "E1": 210,
              "E2": 182,
              "F3": 235,
              "F4": 203,
              "F5": 212,
              "G6": 265,
              "G7": 241
            },
            "120": {
              "E1": 244,
              "E2": 212,
              "F3": 273,
              "F4": 237,
              "F5": 247,
              "G6": 308,
              "G7": 282
            },
            "150": {
              "E1": 282,
              "E2": 245,
              "F3": 316,
              "F4": 274,
              "F5": 287,
              "G6": 356,
              "G7": 327
            },
            "185": {
              "E1": 322,
              "E2": 280,
              "F3": 363,
              "F4": 315,
              "F5": 330,
              "G6": 407,
              "G7": 376
            },
            "240": {
              "E1": 380,
              "E2": 330,
              "F3": 430,
              "F4": 375,
              "F5": 392,
              "G6": 482,
              "G7": 447
            },
            "300": {
              "E1": 439,
              "E2": 381,
              "F3": 497,
              "F4": 434,
              "F5": 455,
              "G6": 557,
              "G7": 519
            },
            "2.5": {
              "E1": 23,
              "E2": 19.5
            }
          }
        },
        "insulation": "PVC",
        "material": "Al",
        "max_temp_C": 70
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "I_service <= lookup_52C10(section, method_column)",
      "lookup_tables": {
        "lookup_table": {
          "Al": {
            "4": {
              "E1": 31,
              "E2": 26
            },
            "6": {
              "E1": 39,
              "E2": 33
            },
            "10": {
              "E1": 54,
              "E2": 46
            },
            "16": {
              "E1": 73,
              "E2": 61
            },
            "25": {
              "E1": 89,
              "E2": 78,
              "F3": 98,
              "F4": 84,
              "F5": 87,
              "G6": 112,
              "G7": 99
            },
            "35": {
              "E1": 111,
              "E2": 96,
              "F3": 122,
              "F4": 105,
              "F5": 109,
              "G6": 139,
              "G7": 124
            },
            "50": {
              "E1": 135,
              "E2": 117,
              "F3": 149,
              "F4": 128,
              "F5": 133,
              "G6": 169,
              "G7": 152
            },
            "70": {
              "E1": 173,
              "E2": 150,
              "F3": 192,
              "F4": 166,
              "F5": 173,
              "G6": 217,
              "G7": 196
            },
            "95": {
              "E1": 210,
              "E2": 182,
              "F3": 235,
              "F4": 203,
              "F5": 212,
              "G6": 265,
              "G7": 241
            },
            "120": {
              "E1": 244,
              "E2": 212,
              "F3": 273,
              "F4": 237,
              "F5": 247,
              "G6": 308,
              "G7": 282
            },
            "150": {
              "E1": 282,
              "E2": 245,
              "F3": 316,
              "F4": 274,
              "F5": 287,
              "G6": 356,
              "G7": 327
            },
            "185": {
              "E1": 322,
              "E2": 280,
              "F3": 363,
              "F4": 315,
              "F5": 330,
              "G6": 407,
              "G7": 376
            },
            "240": {
              "E1": 380,
              "E2": 330,
              "F3": 430,
              "F4": 375,
              "F5": 392,
              "G6": 482,
              "G7": 447
            },
            "300": {
              "E1": 439,
              "E2": 381,
              "F3": 497,
              "F4": 434,
              "F5": 455,
              "G6": 557,
              "G7": 519
            },
            "2.5": {
              "E1": 23,
              "E2": 19.5
            }
          }
        },
        "insulation": "PVC",
        "material": "Al",
        "max_temp_C": 70
      },
      "error_message": "Corrente excede admissível PVC Al E/F/G (Quadro 52-C10)",
      "success_message": "✓ Conforme: Correntes admissíveis - PVC Al métodos E/F/G",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 52-C10",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R122",
      "reference": "RTIEBT Quadro 52-C11",
      "category": "Instalações Elétricas",
      "subcategory": "Correntes admissíveis - XLPE Cu métodos E/F/G",
      "rule_text": "Correntes admissíveis - XLPE/EPR, Cu, T_cond=90°C, métodos E/F/G",
      "parameters": {
        "lookup_table": {
          "Cu": {
            "4": {
              "E1": 49,
              "E2": 42
            },
            "6": {
              "E1": 63,
              "E2": 54
            },
            "10": {
              "E1": 86,
              "E2": 75
            },
            "16": {
              "E1": 115,
              "E2": 100
            },
            "25": {
              "E1": 149,
              "E2": 127,
              "F3": 161,
              "F4": 135,
              "F5": 141,
              "G6": 182,
              "G7": 161
            },
            "35": {
              "E1": 185,
              "E2": 158,
              "F3": 200,
              "F4": 169,
              "F5": 176,
              "G6": 226,
              "G7": 201
            },
            "50": {
              "E1": 225,
              "E2": 192,
              "F3": 242,
              "F4": 207,
              "F5": 216,
              "G6": 275,
              "G7": 246
            },
            "70": {
              "E1": 289,
              "E2": 246,
              "F3": 310,
              "F4": 268,
              "F5": 279,
              "G6": 353,
              "G7": 318
            },
            "95": {
              "E1": 352,
              "E2": 298,
              "F3": 377,
              "F4": 328,
              "F5": 342,
              "G6": 430,
              "G7": 389
            },
            "120": {
              "E1": 410,
              "E2": 346,
              "F3": 437,
              "F4": 383,
              "F5": 400,
              "G6": 500,
              "G7": 454
            },
            "150": {
              "E1": 473,
              "E2": 399,
              "F3": 504,
              "F4": 444,
              "F5": 464,
              "G6": 577,
              "G7": 527
            },
            "185": {
              "E1": 542,
              "E2": 456,
              "F3": 575,
              "F4": 510,
              "F5": 533,
              "G6": 661,
              "G7": 605
            },
            "240": {
              "E1": 641,
              "E2": 538,
              "F3": 679,
              "F4": 607,
              "F5": 634,
              "G6": 781,
              "G7": 719
            },
            "300": {
              "E1": 741,
              "E2": 621,
              "F3": 783,
              "F4": 703,
              "F5": 736,
              "G6": 902,
              "G7": 833
            },
            "400": {
              "F3": 940,
              "F4": 823,
              "F5": 868,
              "G6": 1085,
              "G7": 1008
            },
            "500": {
              "F3": 1083,
              "F4": 946,
              "F5": 998,
              "G6": 1253,
              "G7": 1169
            },
            "630": {
              "F3": 1254,
              "F4": 1088,
              "F5": 1151,
              "G6": 1454,
              "G7": 1362
            },
            "1.5": {
              "E1": 26,
              "E2": 23
            },
            "2.5": {
              "E1": 36,
              "E2": 32
            }
          }
        },
        "insulation": "XLPE/EPR",
        "material": "Cu",
        "max_temp_C": 90
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "I_service <= lookup_52C11(section, method_column)",
      "lookup_tables": {
        "lookup_table": {
          "Cu": {
            "4": {
              "E1": 49,
              "E2": 42
            },
            "6": {
              "E1": 63,
              "E2": 54
            },
            "10": {
              "E1": 86,
              "E2": 75
            },
            "16": {
              "E1": 115,
              "E2": 100
            },
            "25": {
              "E1": 149,
              "E2": 127,
              "F3": 161,
              "F4": 135,
              "F5": 141,
              "G6": 182,
              "G7": 161
            },
            "35": {
              "E1": 185,
              "E2": 158,
              "F3": 200,
              "F4": 169,
              "F5": 176,
              "G6": 226,
              "G7": 201
            },
            "50": {
              "E1": 225,
              "E2": 192,
              "F3": 242,
              "F4": 207,
              "F5": 216,
              "G6": 275,
              "G7": 246
            },
            "70": {
              "E1": 289,
              "E2": 246,
              "F3": 310,
              "F4": 268,
              "F5": 279,
              "G6": 353,
              "G7": 318
            },
            "95": {
              "E1": 352,
              "E2": 298,
              "F3": 377,
              "F4": 328,
              "F5": 342,
              "G6": 430,
              "G7": 389
            },
            "120": {
              "E1": 410,
              "E2": 346,
              "F3": 437,
              "F4": 383,
              "F5": 400,
              "G6": 500,
              "G7": 454
            },
            "150": {
              "E1": 473,
              "E2": 399,
              "F3": 504,
              "F4": 444,
              "F5": 464,
              "G6": 577,
              "G7": 527
            },
            "185": {
              "E1": 542,
              "E2": 456,
              "F3": 575,
              "F4": 510,
              "F5": 533,
              "G6": 661,
              "G7": 605
            },
            "240": {
              "E1": 641,
              "E2": 538,
              "F3": 679,
              "F4": 607,
              "F5": 634,
              "G6": 781,
              "G7": 719
            },
            "300": {
              "E1": 741,
              "E2": 621,
              "F3": 783,
              "F4": 703,
              "F5": 736,
              "G6": 902,
              "G7": 833
            },
            "400": {
              "F3": 940,
              "F4": 823,
              "F5": 868,
              "G6": 1085,
              "G7": 1008
            },
            "500": {
              "F3": 1083,
              "F4": 946,
              "F5": 998,
              "G6": 1253,
              "G7": 1169
            },
            "630": {
              "F3": 1254,
              "F4": 1088,
              "F5": 1151,
              "G6": 1454,
              "G7": 1362
            },
            "1.5": {
              "E1": 26,
              "E2": 23
            },
            "2.5": {
              "E1": 36,
              "E2": 32
            }
          }
        },
        "insulation": "XLPE/EPR",
        "material": "Cu",
        "max_temp_C": 90
      },
      "error_message": "Corrente excede admissível XLPE Cu E/F/G (Quadro 52-C11)",
      "success_message": "✓ Conforme: Correntes admissíveis - XLPE Cu métodos E/F/G",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 52-C11",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R123",
      "reference": "RTIEBT Quadro 52-C12",
      "category": "Instalações Elétricas",
      "subcategory": "Correntes admissíveis - XLPE Al métodos E/F/G",
      "rule_text": "Correntes admissíveis - XLPE/EPR, Al, T_cond=90°C, métodos E/F/G",
      "parameters": {
        "lookup_table": {
          "Al": {
            "4": {
              "E1": 38,
              "E2": 32
            },
            "6": {
              "E1": 49,
              "E2": 42
            },
            "10": {
              "E1": 67,
              "E2": 58
            },
            "16": {
              "E1": 91,
              "E2": 77
            },
            "25": {
              "E1": 108,
              "E2": 97,
              "F3": 121,
              "F4": 103,
              "F5": 107,
              "G6": 138,
              "G7": 122
            },
            "35": {
              "E1": 135,
              "E2": 120,
              "F3": 150,
              "F4": 129,
              "F5": 135,
              "G6": 172,
              "G7": 153
            },
            "50": {
              "E1": 164,
              "E2": 146,
              "F3": 184,
              "F4": 159,
              "F5": 165,
              "G6": 210,
              "G7": 188
            },
            "70": {
              "E1": 211,
              "E2": 187,
              "F3": 237,
              "F4": 206,
              "F5": 215,
              "G6": 271,
              "G7": 244
            },
            "95": {
              "E1": 257,
              "E2": 227,
              "F3": 289,
              "F4": 253,
              "F5": 264,
              "G6": 332,
              "G7": 300
            },
            "120": {
              "E1": 300,
              "E2": 263,
              "F3": 337,
              "F4": 296,
              "F5": 308,
              "G6": 387,
              "G7": 351
            },
            "150": {
              "E1": 346,
              "E2": 304,
              "F3": 389,
              "F4": 343,
              "F5": 358,
              "G6": 448,
              "G7": 408
            },
            "185": {
              "E1": 397,
              "E2": 347,
              "F3": 447,
              "F4": 395,
              "F5": 413,
              "G6": 515,
              "G7": 470
            },
            "240": {
              "E1": 470,
              "E2": 407,
              "F3": 530,
              "F4": 471,
              "F5": 492,
              "G6": 611,
              "G7": 561
            },
            "300": {
              "E1": 543,
              "E2": 471,
              "F3": 613,
              "F4": 547,
              "F5": 571,
              "G6": 708,
              "G7": 652
            },
            "2.5": {
              "E1": 28,
              "E2": 24
            }
          }
        },
        "insulation": "XLPE/EPR",
        "material": "Al",
        "max_temp_C": 90
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "I_service <= lookup_52C12(section, method_column)",
      "lookup_tables": {
        "lookup_table": {
          "Al": {
            "4": {
              "E1": 38,
              "E2": 32
            },
            "6": {
              "E1": 49,
              "E2": 42
            },
            "10": {
              "E1": 67,
              "E2": 58
            },
            "16": {
              "E1": 91,
              "E2": 77
            },
            "25": {
              "E1": 108,
              "E2": 97,
              "F3": 121,
              "F4": 103,
              "F5": 107,
              "G6": 138,
              "G7": 122
            },
            "35": {
              "E1": 135,
              "E2": 120,
              "F3": 150,
              "F4": 129,
              "F5": 135,
              "G6": 172,
              "G7": 153
            },
            "50": {
              "E1": 164,
              "E2": 146,
              "F3": 184,
              "F4": 159,
              "F5": 165,
              "G6": 210,
              "G7": 188
            },
            "70": {
              "E1": 211,
              "E2": 187,
              "F3": 237,
              "F4": 206,
              "F5": 215,
              "G6": 271,
              "G7": 244
            },
            "95": {
              "E1": 257,
              "E2": 227,
              "F3": 289,
              "F4": 253,
              "F5": 264,
              "G6": 332,
              "G7": 300
            },
            "120": {
              "E1": 300,
              "E2": 263,
              "F3": 337,
              "F4": 296,
              "F5": 308,
              "G6": 387,
              "G7": 351
            },
            "150": {
              "E1": 346,
              "E2": 304,
              "F3": 389,
              "F4": 343,
              "F5": 358,
              "G6": 448,
              "G7": 408
            },
            "185": {
              "E1": 397,
              "E2": 347,
              "F3": 447,
              "F4": 395,
              "F5": 413,
              "G6": 515,
              "G7": 470
            },
            "240": {
              "E1": 470,
              "E2": 407,
              "F3": 530,
              "F4": 471,
              "F5": 492,
              "G6": 611,
              "G7": 561
            },
            "300": {
              "E1": 543,
              "E2": 471,
              "F3": 613,
              "F4": 547,
              "F5": 571,
              "G6": 708,
              "G7": 652
            },
            "2.5": {
              "E1": 28,
              "E2": 24
            }
          }
        },
        "insulation": "XLPE/EPR",
        "material": "Al",
        "max_temp_C": 90
      },
      "error_message": "Corrente excede admissível XLPE Al E/F/G (Quadro 52-C12)",
      "success_message": "✓ Conforme: Correntes admissíveis - XLPE Al métodos E/F/G",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 52-C12",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R124",
      "reference": "RTIEBT Quadro 52-C13",
      "category": "Instalações Elétricas",
      "subcategory": "Correntes admissíveis - PVC métodos A2/B2",
      "rule_text": "Correntes admissíveis - PVC, Cu/Al, T_cond=70°C, métodos A2/B2",
      "parameters": {
        "lookup_table": {
          "Cu_2cond": {
            "4": {
              "A2": 25,
              "B2": 30
            },
            "6": {
              "A2": 32,
              "B2": 38
            },
            "10": {
              "A2": 43,
              "B2": 52
            },
            "16": {
              "A2": 57,
              "B2": 69
            },
            "25": {
              "A2": 75,
              "B2": 90
            },
            "35": {
              "A2": 92,
              "B2": 111
            },
            "50": {
              "A2": 110,
              "B2": 133
            },
            "70": {
              "A2": 139,
              "B2": 168
            },
            "95": {
              "A2": 167,
              "B2": 201
            },
            "120": {
              "A2": 192,
              "B2": 232
            },
            "150": {
              "A2": 219
            },
            "185": {
              "A2": 248
            },
            "240": {
              "A2": 291
            },
            "300": {
              "A2": 334
            },
            "1.5": {
              "A2": 14,
              "B2": 16.5
            },
            "2.5": {
              "A2": 18.5,
              "B2": 23
            }
          },
          "Cu_3cond": {
            "4": {
              "A2": 23,
              "B2": 27
            },
            "6": {
              "A2": 29,
              "B2": 34
            },
            "10": {
              "A2": 39,
              "B2": 46
            },
            "16": {
              "A2": 52,
              "B2": 62
            },
            "25": {
              "A2": 68,
              "B2": 80
            },
            "35": {
              "A2": 83,
              "B2": 99
            },
            "50": {
              "A2": 99,
              "B2": 118
            },
            "70": {
              "A2": 125,
              "B2": 149
            },
            "95": {
              "A2": 150,
              "B2": 179
            },
            "120": {
              "A2": 172,
              "B2": 206
            },
            "150": {
              "A2": 196
            },
            "185": {
              "A2": 223
            },
            "240": {
              "A2": 261
            },
            "300": {
              "A2": 298
            },
            "1.5": {
              "A2": 13,
              "B2": 15
            },
            "2.5": {
              "A2": 17.5,
              "B2": 20
            }
          },
          "Al_2cond": {
            "4": {
              "A2": 19.5,
              "B2": 24
            },
            "6": {
              "A2": 25,
              "B2": 30
            },
            "10": {
              "A2": 33,
              "B2": 41
            },
            "16": {
              "A2": 44,
              "B2": 54
            },
            "25": {
              "A2": 58,
              "B2": 71
            },
            "35": {
              "A2": 71,
              "B2": 86
            },
            "50": {
              "A2": 86,
              "B2": 104
            },
            "70": {
              "A2": 108,
              "B2": 131
            },
            "95": {
              "A2": 130,
              "B2": 157
            },
            "120": {
              "A2": 150,
              "B2": 181
            },
            "150": {
              "A2": 172
            },
            "185": {
              "A2": 195
            },
            "240": {
              "A2": 229
            },
            "300": {
              "A2": 263
            },
            "2.5": {
              "A2": 14.5,
              "B2": 17.5
            }
          },
          "Al_3cond": {
            "4": {
              "A2": 17.5,
              "B2": 21
            },
            "6": {
              "A2": 23,
              "B2": 27
            },
            "10": {
              "A2": 31,
              "B2": 36
            },
            "16": {
              "A2": 41,
              "B2": 48
            },
            "25": {
              "A2": 53,
              "B2": 62
            },
            "35": {
              "A2": 65,
              "B2": 77
            },
            "50": {
              "A2": 78,
              "B2": 92
            },
            "70": {
              "A2": 98,
              "B2": 116
            },
            "95": {
              "A2": 118,
              "B2": 139
            },
            "120": {
              "A2": 135,
              "B2": 160
            },
            "150": {
              "A2": 155
            },
            "185": {
              "A2": 176
            },
            "240": {
              "A2": 207
            },
            "300": {
              "A2": 237
            },
            "2.5": {
              "A2": 13.5,
              "B2": 15.5
            }
          }
        },
        "insulation": "PVC",
        "max_temp_C": 70
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "I_service <= lookup_52C13(material, loaded_cond, section, method)",
      "lookup_tables": {
        "lookup_table": {
          "Cu_2cond": {
            "4": {
              "A2": 25,
              "B2": 30
            },
            "6": {
              "A2": 32,
              "B2": 38
            },
            "10": {
              "A2": 43,
              "B2": 52
            },
            "16": {
              "A2": 57,
              "B2": 69
            },
            "25": {
              "A2": 75,
              "B2": 90
            },
            "35": {
              "A2": 92,
              "B2": 111
            },
            "50": {
              "A2": 110,
              "B2": 133
            },
            "70": {
              "A2": 139,
              "B2": 168
            },
            "95": {
              "A2": 167,
              "B2": 201
            },
            "120": {
              "A2": 192,
              "B2": 232
            },
            "150": {
              "A2": 219
            },
            "185": {
              "A2": 248
            },
            "240": {
              "A2": 291
            },
            "300": {
              "A2": 334
            },
            "1.5": {
              "A2": 14,
              "B2": 16.5
            },
            "2.5": {
              "A2": 18.5,
              "B2": 23
            }
          },
          "Cu_3cond": {
            "4": {
              "A2": 23,
              "B2": 27
            },
            "6": {
              "A2": 29,
              "B2": 34
            },
            "10": {
              "A2": 39,
              "B2": 46
            },
            "16": {
              "A2": 52,
              "B2": 62
            },
            "25": {
              "A2": 68,
              "B2": 80
            },
            "35": {
              "A2": 83,
              "B2": 99
            },
            "50": {
              "A2": 99,
              "B2": 118
            },
            "70": {
              "A2": 125,
              "B2": 149
            },
            "95": {
              "A2": 150,
              "B2": 179
            },
            "120": {
              "A2": 172,
              "B2": 206
            },
            "150": {
              "A2": 196
            },
            "185": {
              "A2": 223
            },
            "240": {
              "A2": 261
            },
            "300": {
              "A2": 298
            },
            "1.5": {
              "A2": 13,
              "B2": 15
            },
            "2.5": {
              "A2": 17.5,
              "B2": 20
            }
          },
          "Al_2cond": {
            "4": {
              "A2": 19.5,
              "B2": 24
            },
            "6": {
              "A2": 25,
              "B2": 30
            },
            "10": {
              "A2": 33,
              "B2": 41
            },
            "16": {
              "A2": 44,
              "B2": 54
            },
            "25": {
              "A2": 58,
              "B2": 71
            },
            "35": {
              "A2": 71,
              "B2": 86
            },
            "50": {
              "A2": 86,
              "B2": 104
            },
            "70": {
              "A2": 108,
              "B2": 131
            },
            "95": {
              "A2": 130,
              "B2": 157
            },
            "120": {
              "A2": 150,
              "B2": 181
            },
            "150": {
              "A2": 172
            },
            "185": {
              "A2": 195
            },
            "240": {
              "A2": 229
            },
            "300": {
              "A2": 263
            },
            "2.5": {
              "A2": 14.5,
              "B2": 17.5
            }
          },
          "Al_3cond": {
            "4": {
              "A2": 17.5,
              "B2": 21
            },
            "6": {
              "A2": 23,
              "B2": 27
            },
            "10": {
              "A2": 31,
              "B2": 36
            },
            "16": {
              "A2": 41,
              "B2": 48
            },
            "25": {
              "A2": 53,
              "B2": 62
            },
            "35": {
              "A2": 65,
              "B2": 77
            },
            "50": {
              "A2": 78,
              "B2": 92
            },
            "70": {
              "A2": 98,
              "B2": 116
            },
            "95": {
              "A2": 118,
              "B2": 139
            },
            "120": {
              "A2": 135,
              "B2": 160
            },
            "150": {
              "A2": 155
            },
            "185": {
              "A2": 176
            },
            "240": {
              "A2": 207
            },
            "300": {
              "A2": 237
            },
            "2.5": {
              "A2": 13.5,
              "B2": 15.5
            }
          }
        },
        "insulation": "PVC",
        "max_temp_C": 70
      },
      "error_message": "Corrente excede admissível PVC A2/B2 (Quadro 52-C13)",
      "success_message": "✓ Conforme: Correntes admissíveis - PVC métodos A2/B2",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 52-C13",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R125",
      "reference": "RTIEBT Quadro 52-C14",
      "category": "Instalações Elétricas",
      "subcategory": "Correntes admissíveis - XLPE métodos A2/B2",
      "rule_text": "Correntes admissíveis - XLPE/EPR, Cu/Al, T_cond=90°C, métodos A2/B2",
      "parameters": {
        "lookup_table": {
          "Cu_2cond": {
            "4": {
              "A2": 33,
              "B2": 40
            },
            "6": {
              "A2": 42,
              "B2": 51
            },
            "10": {
              "A2": 57,
              "B2": 69
            },
            "16": {
              "A2": 76,
              "B2": 91
            },
            "25": {
              "A2": 99,
              "B2": 119
            },
            "35": {
              "A2": 121,
              "B2": 146
            },
            "50": {
              "A2": 145,
              "B2": 175
            },
            "70": {
              "A2": 183,
              "B2": 221
            },
            "95": {
              "A2": 220,
              "B2": 265
            },
            "120": {
              "A2": 253,
              "B2": 305
            },
            "150": {
              "A2": 290
            },
            "185": {
              "A2": 329
            },
            "240": {
              "A2": 386
            },
            "300": {
              "A2": 442
            },
            "1.5": {
              "A2": 18.5,
              "B2": 22
            },
            "2.5": {
              "A2": 25,
              "B2": 30
            }
          },
          "Cu_3cond": {
            "4": {
              "A2": 30,
              "B2": 35
            },
            "6": {
              "A2": 38,
              "B2": 44
            },
            "10": {
              "A2": 51,
              "B2": 60
            },
            "16": {
              "A2": 68,
              "B2": 80
            },
            "25": {
              "A2": 89,
              "B2": 105
            },
            "35": {
              "A2": 109,
              "B2": 128
            },
            "50": {
              "A2": 130,
              "B2": 154
            },
            "70": {
              "A2": 164,
              "B2": 194
            },
            "95": {
              "A2": 197,
              "B2": 233
            },
            "120": {
              "A2": 227,
              "B2": 268
            },
            "150": {
              "A2": 259
            },
            "185": {
              "A2": 295
            },
            "240": {
              "A2": 346
            },
            "300": {
              "A2": 396
            },
            "1.5": {
              "A2": 16.5,
              "B2": 19.5
            },
            "2.5": {
              "A2": 22,
              "B2": 26
            }
          },
          "Al_2cond": {
            "4": {
              "A2": 26,
              "B2": 31
            },
            "6": {
              "A2": 33,
              "B2": 40
            },
            "10": {
              "A2": 45,
              "B2": 54
            },
            "16": {
              "A2": 60,
              "B2": 72
            },
            "25": {
              "A2": 78,
              "B2": 94
            },
            "35": {
              "A2": 96,
              "B2": 115
            },
            "50": {
              "A2": 115,
              "B2": 138
            },
            "70": {
              "A2": 145,
              "B2": 175
            },
            "95": {
              "A2": 175,
              "B2": 210
            },
            "120": {
              "A2": 201,
              "B2": 242
            },
            "150": {
              "A2": 230
            },
            "185": {
              "A2": 262
            },
            "240": {
              "A2": 307
            },
            "300": {
              "A2": 352
            },
            "2.5": {
              "A2": 19.5,
              "B2": 23
            }
          },
          "Al_3cond": {
            "4": {
              "A2": 24,
              "B2": 28
            },
            "6": {
              "A2": 31,
              "B2": 35
            },
            "10": {
              "A2": 41,
              "B2": 48
            },
            "16": {
              "A2": 55,
              "B2": 64
            },
            "25": {
              "A2": 71,
              "B2": 84
            },
            "35": {
              "A2": 87,
              "B2": 103
            },
            "50": {
              "A2": 104,
              "B2": 124
            },
            "70": {
              "A2": 131,
              "B2": 156
            },
            "95": {
              "A2": 157,
              "B2": 188
            },
            "120": {
              "A2": 180,
              "B2": 216
            },
            "150": {
              "A2": 206
            },
            "185": {
              "A2": 233
            },
            "240": {
              "A2": 273
            },
            "300": {
              "A2": 313
            },
            "2.5": {
              "A2": 18,
              "B2": 21
            }
          }
        },
        "insulation": "XLPE/EPR",
        "max_temp_C": 90
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "I_service <= lookup_52C14(material, loaded_cond, section, method)",
      "lookup_tables": {
        "lookup_table": {
          "Cu_2cond": {
            "4": {
              "A2": 33,
              "B2": 40
            },
            "6": {
              "A2": 42,
              "B2": 51
            },
            "10": {
              "A2": 57,
              "B2": 69
            },
            "16": {
              "A2": 76,
              "B2": 91
            },
            "25": {
              "A2": 99,
              "B2": 119
            },
            "35": {
              "A2": 121,
              "B2": 146
            },
            "50": {
              "A2": 145,
              "B2": 175
            },
            "70": {
              "A2": 183,
              "B2": 221
            },
            "95": {
              "A2": 220,
              "B2": 265
            },
            "120": {
              "A2": 253,
              "B2": 305
            },
            "150": {
              "A2": 290
            },
            "185": {
              "A2": 329
            },
            "240": {
              "A2": 386
            },
            "300": {
              "A2": 442
            },
            "1.5": {
              "A2": 18.5,
              "B2": 22
            },
            "2.5": {
              "A2": 25,
              "B2": 30
            }
          },
          "Cu_3cond": {
            "4": {
              "A2": 30,
              "B2": 35
            },
            "6": {
              "A2": 38,
              "B2": 44
            },
            "10": {
              "A2": 51,
              "B2": 60
            },
            "16": {
              "A2": 68,
              "B2": 80
            },
            "25": {
              "A2": 89,
              "B2": 105
            },
            "35": {
              "A2": 109,
              "B2": 128
            },
            "50": {
              "A2": 130,
              "B2": 154
            },
            "70": {
              "A2": 164,
              "B2": 194
            },
            "95": {
              "A2": 197,
              "B2": 233
            },
            "120": {
              "A2": 227,
              "B2": 268
            },
            "150": {
              "A2": 259
            },
            "185": {
              "A2": 295
            },
            "240": {
              "A2": 346
            },
            "300": {
              "A2": 396
            },
            "1.5": {
              "A2": 16.5,
              "B2": 19.5
            },
            "2.5": {
              "A2": 22,
              "B2": 26
            }
          },
          "Al_2cond": {
            "4": {
              "A2": 26,
              "B2": 31
            },
            "6": {
              "A2": 33,
              "B2": 40
            },
            "10": {
              "A2": 45,
              "B2": 54
            },
            "16": {
              "A2": 60,
              "B2": 72
            },
            "25": {
              "A2": 78,
              "B2": 94
            },
            "35": {
              "A2": 96,
              "B2": 115
            },
            "50": {
              "A2": 115,
              "B2": 138
            },
            "70": {
              "A2": 145,
              "B2": 175
            },
            "95": {
              "A2": 175,
              "B2": 210
            },
            "120": {
              "A2": 201,
              "B2": 242
            },
            "150": {
              "A2": 230
            },
            "185": {
              "A2": 262
            },
            "240": {
              "A2": 307
            },
            "300": {
              "A2": 352
            },
            "2.5": {
              "A2": 19.5,
              "B2": 23
            }
          },
          "Al_3cond": {
            "4": {
              "A2": 24,
              "B2": 28
            },
            "6": {
              "A2": 31,
              "B2": 35
            },
            "10": {
              "A2": 41,
              "B2": 48
            },
            "16": {
              "A2": 55,
              "B2": 64
            },
            "25": {
              "A2": 71,
              "B2": 84
            },
            "35": {
              "A2": 87,
              "B2": 103
            },
            "50": {
              "A2": 104,
              "B2": 124
            },
            "70": {
              "A2": 131,
              "B2": 156
            },
            "95": {
              "A2": 157,
              "B2": 188
            },
            "120": {
              "A2": 180,
              "B2": 216
            },
            "150": {
              "A2": 206
            },
            "185": {
              "A2": 233
            },
            "240": {
              "A2": 273
            },
            "300": {
              "A2": 313
            },
            "2.5": {
              "A2": 18,
              "B2": 21
            }
          }
        },
        "insulation": "XLPE/EPR",
        "max_temp_C": 90
      },
      "error_message": "Corrente excede admissível XLPE A2/B2 (Quadro 52-C14)",
      "success_message": "✓ Conforme: Correntes admissíveis - XLPE métodos A2/B2",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 52-C14",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R126",
      "reference": "RTIEBT Secção 703.512.2",
      "category": "Instalações Elétricas",
      "subcategory": "Saunas - IP mínimo",
      "rule_text": "Equipamentos em saunas: IP mínimo IP24",
      "parameters": {
        "value": "IP24"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "equipment_IP_sauna >= IP24",
      "lookup_tables": null,
      "error_message": "IP < IP24 em sauna (703.512.2)",
      "success_message": "✓ Conforme: Saunas - IP mínimo",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 703.512.2",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R127",
      "reference": "RTIEBT Secção 703.512.2",
      "category": "Instalações Elétricas",
      "subcategory": "Saunas - Zonas temperatura",
      "rule_text": "Zonas de temperatura em saunas: Zona 3 e 4 equipamentos devem suportar 125°C",
      "parameters": {
        "zones": {
          "zona_1": "apenas radiadores",
          "zona_2": "sem restrição calor",
          "zona_3": {
            "min_temp_C": 125
          },
          "zona_4": {
            "min_temp_C": 125,
            "allowed": "iluminação + comando radiadores"
          }
        },
        "unit": "°C"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "IF zona_3_or_4 THEN equip_temp_rating >= 125",
      "lookup_tables": {
        "zones": {
          "zona_1": "apenas radiadores",
          "zona_2": "sem restrição calor",
          "zona_3": {
            "min_temp_C": 125
          },
          "zona_4": {
            "min_temp_C": 125,
            "allowed": "iluminação + comando radiadores"
          }
        },
        "unit": "°C"
      },
      "error_message": "Equipamento na zona 3/4 da sauna não suporta 125°C (703.512.2)",
      "success_message": "✓ Conforme: Saunas - Zonas temperatura",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 703.512.2",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R128",
      "reference": "RTIEBT Secção 703.53",
      "category": "Instalações Elétricas",
      "subcategory": "Saunas - Tomadas proibidas",
      "rule_text": "Tomadas proibidas no interior de locais com radiadores para sauna",
      "parameters": {
        "sockets_allowed": false
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "sockets_in_sauna == False",
      "lookup_tables": null,
      "error_message": "Tomada instalada no interior da sauna (703.53)",
      "success_message": "✓ Conforme: Saunas - Tomadas proibidas",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 703.53",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R129",
      "reference": "RTIEBT Secção 703.52",
      "category": "Instalações Elétricas",
      "subcategory": "Saunas - Canalizações classe II",
      "rule_text": "Canalizações em saunas: classe II, sem invólucro/revestimento metálico",
      "parameters": {
        "class": "II",
        "metallic_enclosure": false
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "sauna_wiring_class==II AND no_metallic_enclosure",
      "lookup_tables": null,
      "error_message": "Canalização na sauna não é classe II ou tem revestimento metálico (703.52)",
      "success_message": "✓ Conforme: Saunas - Canalizações classe II",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 703.52",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R130",
      "reference": "RTIEBT Secção 703.411.1.3.7",
      "category": "Instalações Elétricas",
      "subcategory": "Saunas - TRS ensaio",
      "rule_text": "TRS em saunas: isolamento deve suportar 500V durante 1 min",
      "parameters": {
        "test_voltage_V": 500,
        "test_duration_min": 1
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "insulation_test_voltage >= 500 AND duration >= 1min",
      "lookup_tables": null,
      "error_message": "Isolamento TRS na sauna não suporta ensaio 500V/1min (703.411.1.3.7)",
      "success_message": "✓ Conforme: Saunas - TRS ensaio",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 703.411.1.3.7",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R131",
      "reference": "RTIEBT Secção 704.531.2.6",
      "category": "Instalações Elétricas",
      "subcategory": "Estaleiros - DR tomadas ≤32A",
      "rule_text": "Em estaleiros, tomadas de In ≤ 32A devem ser protegidas por DR de I∆n ≤ 30mA",
      "parameters": {
        "max_In_A": 32,
        "max_IDn_mA": 30
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "IF construction_site AND socket_In<=32 THEN IDn<=30mA",
      "lookup_tables": null,
      "error_message": "Tomada ≤32A em estaleiro sem DR 30mA (704.531.2.6)",
      "success_message": "✓ Conforme: Estaleiros - DR tomadas ≤32A",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 704.531.2.6",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Estaleiros"
        ]
      }
    },
    {
      "id": "ELEC_R132",
      "reference": "RTIEBT Secção 704.531.2.6",
      "category": "Instalações Elétricas",
      "subcategory": "Estaleiros - DR tomadas >32A",
      "rule_text": "Em estaleiros, tomadas de In > 32A devem ser protegidas por DR de I∆n ≤ 500mA",
      "parameters": {
        "max_IDn_mA": 500
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "IF construction_site AND socket_In>32 THEN IDn<=500mA",
      "lookup_tables": null,
      "error_message": "Tomada >32A em estaleiro sem DR 500mA (704.531.2.6)",
      "success_message": "✓ Conforme: Estaleiros - DR tomadas >32A",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 704.531.2.6",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Estaleiros"
        ]
      }
    },
    {
      "id": "ELEC_R133",
      "reference": "RTIEBT Quadro 704GA",
      "category": "Instalações Elétricas",
      "subcategory": "Estaleiros - Temperatura ambiente",
      "rule_text": "Estaleiros: temperatura ambiente de projeto -5°C a +40°C (classe AA4)",
      "parameters": {
        "min_temp_C": -5,
        "max_temp_C": 40,
        "class": "AA4"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "design_temp_range = [-5, 40]",
      "lookup_tables": null,
      "error_message": "Equipamento de estaleiro não adequado para -5°C a +40°C (704GA)",
      "success_message": "✓ Conforme: Estaleiros - Temperatura ambiente",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 704GA",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Estaleiros"
        ]
      }
    },
    {
      "id": "ELEC_R134",
      "reference": "RTIEBT Quadro 704GA",
      "category": "Instalações Elétricas",
      "subcategory": "Estaleiros - Presença água AD4",
      "rule_text": "Estaleiros: projeção de água (AD4) - equipamento mínimo IPX4",
      "parameters": {
        "IP_min": "IPX4",
        "class": "AD4"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "construction_site_equip_IP >= IPX4",
      "lookup_tables": null,
      "error_message": "Equipamento em estaleiro com IP < IPX4 (704GA)",
      "success_message": "✓ Conforme: Estaleiros - Presença água AD4",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 704GA",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Estaleiros"
        ]
      }
    },
    {
      "id": "ELEC_R135",
      "reference": "RTIEBT Secção 705.512.2",
      "category": "Instalações Elétricas",
      "subcategory": "Agrícola - IP mínimo",
      "rule_text": "Equipamentos em locais agrícolas/pecuários: IP mínimo IP44",
      "parameters": {
        "value": "IP44"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "agricultural_equip_IP >= IP44",
      "lookup_tables": null,
      "error_message": "IP < IP44 em local agrícola/pecuário (705.512.2)",
      "success_message": "✓ Conforme: Agrícola - IP mínimo",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 705.512.2",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Agrícola"
        ]
      }
    },
    {
      "id": "ELEC_R136",
      "reference": "RTIEBT Secção 705.531.2",
      "category": "Instalações Elétricas",
      "subcategory": "Agrícola - DR 30mA",
      "rule_text": "Em locais agrícolas, todos os circuitos devem ter proteção DR com I∆n ≤ 30mA (exceto circuitos de potência fixa com DR ≤ 300mA)",
      "parameters": {
        "IDn_general_mA": 30,
        "IDn_fixed_power_mA": 300
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "IF agricultural THEN IDn <= 30 OR (fixed_power AND IDn<=300)",
      "lookup_tables": null,
      "error_message": "Circuito agrícola sem DR 30mA (705.531.2)",
      "success_message": "✓ Conforme: Agrícola - DR 30mA",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 705.531.2",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Agrícola"
        ]
      }
    },
    {
      "id": "ELEC_R137",
      "reference": "RTIEBT Secção 705.432.1",
      "category": "Instalações Elétricas",
      "subcategory": "Agrícola - Proteção disjuntor",
      "rule_text": "Em locais agrícolas, proteção contra sobreintensidades por disjuntor (não fusíveis)",
      "parameters": {
        "device": "disjuntor"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "agricultural_protection_device == 'disjuntor'",
      "lookup_tables": null,
      "error_message": "Proteção por fusível em vez de disjuntor em local agrícola (705.432.1)",
      "success_message": "✓ Conforme: Agrícola - Proteção disjuntor",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 705.432.1",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Agrícola"
        ]
      }
    },
    {
      "id": "ELEC_R138",
      "reference": "RTIEBT Secção 706.471",
      "category": "Instalações Elétricas",
      "subcategory": "Locais exíguos - TRS ou separação",
      "rule_text": "Em locais condutores exíguos: apenas TRS (≤25V AC/60V DC) ou separação individual",
      "parameters": {
        "max_AC_V": 25,
        "max_DC_V": 60
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "IF confined_conductive THEN (TRS<=25VAC OR individual_separation)",
      "lookup_tables": null,
      "error_message": "Proteção inadequada em local condutor exíguo (706.471)",
      "success_message": "✓ Conforme: Locais exíguos - TRS ou separação",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 706.471",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R139",
      "reference": "RTIEBT Secção 702 - Nota fontes",
      "category": "Instalações Elétricas",
      "subcategory": "Fontes - Tensão contacto máxima",
      "rule_text": "Iluminação subaquática em fontes: tensão de contacto entre elementos acessíveis ≤ 12V",
      "parameters": {
        "max_V": 12,
        "unit": "V"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "fountain_contact_voltage <= 12",
      "lookup_tables": null,
      "error_message": "Tensão de contacto em fonte > 12V (702 fontes)",
      "success_message": "✓ Conforme: Fontes - Tensão contacto máxima",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 702 - Nota fontes",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R140",
      "reference": "RTIEBT Secção 801.5.3",
      "category": "Instalações Elétricas",
      "subcategory": "Habitação - Máx pontos por circuito",
      "rule_text": "Cada circuito final em habitação: máximo 8 pontos de utilização",
      "parameters": {
        "value": 8
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "points_per_circuit <= 8",
      "lookup_tables": null,
      "error_message": "Circuito com > 8 pontos de utilização (801.5.3)",
      "success_message": "✓ Conforme: Habitação - Máx pontos por circuito",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 801.5.3",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Habitação"
        ]
      }
    },
    {
      "id": "ELEC_R141",
      "reference": "RTIEBT Secção 801.5.3",
      "category": "Instalações Elétricas",
      "subcategory": "Habitação - Climatização máx aparelhos",
      "rule_text": "Aparelhos fixos de climatização: máx 5 por circuito final",
      "parameters": {
        "value": 5
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "hvac_devices_per_circuit <= 5",
      "lookup_tables": null,
      "error_message": "Circuito de climatização com > 5 aparelhos (801.5.3)",
      "success_message": "✓ Conforme: Habitação - Climatização máx aparelhos",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 801.5.3",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Habitação"
        ]
      }
    },
    {
      "id": "ELEC_R142",
      "reference": "RTIEBT Secção 801.1.1.6",
      "category": "Instalações Elétricas",
      "subcategory": "Habitação - Corte geral mínimo",
      "rule_text": "Corrente estipulada mínima do dispositivo de corte geral: 16A",
      "parameters": {
        "value": 16,
        "unit": "A"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "main_switch_In >= 16",
      "lookup_tables": null,
      "error_message": "Corrente do corte geral < 16A (801.1.1.6)",
      "success_message": "✓ Conforme: Habitação - Corte geral mínimo",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 801.1.1.6",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Habitação"
        ]
      }
    },
    {
      "id": "ELEC_R143",
      "reference": "RTIEBT Secção 801.1.1.3.3",
      "category": "Instalações Elétricas",
      "subcategory": "Habitação - Alimentação monofásica limite",
      "rule_text": "Instalações até 10,35 kVA (45A em 230V) sem recetores trifásicos: alimentação monofásica",
      "parameters": {
        "limit_kVA": 10.35,
        "limit_A": 45
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "IF no_3phase_loads AND P<=10.35kVA THEN supply=monophasic",
      "lookup_tables": null,
      "error_message": "Instalação ≤10.35kVA monofásica alimentada em trifásico sem justificação (801.1.1.3.3)",
      "success_message": "✓ Conforme: Habitação - Alimentação monofásica limite",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 801.1.1.3.3",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Habitação"
        ]
      }
    },
    {
      "id": "ELEC_R144",
      "reference": "RTIEBT Secção 801.1.1.3.3",
      "category": "Instalações Elétricas",
      "subcategory": "Habitação - Trifásica obrigatória >10.35kVA",
      "rule_text": "Instalações > 10.35 kVA devem ser trifásicas (salvo acordo do distribuidor)",
      "parameters": {
        "threshold_kVA": 10.35
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "IF P > 10.35kVA THEN supply=three_phase OR distributor_agreement",
      "lookup_tables": null,
      "error_message": "Instalação > 10.35 kVA monofásica sem acordo do distribuidor (801.1.1.3.3)",
      "success_message": "✓ Conforme: Habitação - Trifásica obrigatória >10.35kVA",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 801.1.1.3.3",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Habitação"
        ]
      }
    },
    {
      "id": "ELEC_R145",
      "reference": "RTIEBT Secção 801.5.8",
      "category": "Instalações Elétricas",
      "subcategory": "Habitação - Tomadas 1.5mm² condições",
      "rule_text": "Tomadas 1.5mm² permitidas em habitação apenas se: comandadas + climatização distinta no compartimento",
      "parameters": {
        "section_mm2": 1.5,
        "conditions": [
          "commanded_socket",
          "separate_hvac_circuit"
        ]
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "IF socket_1.5mm2 THEN commanded AND hvac_separate_in_room",
      "lookup_tables": {
        "section_mm2": 1.5,
        "conditions": [
          "commanded_socket",
          "separate_hvac_circuit"
        ]
      },
      "error_message": "Tomada 1.5mm² sem satisfazer condições (801.5.8)",
      "success_message": "✓ Conforme: Habitação - Tomadas 1.5mm² condições",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 801.5.8",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Habitação"
        ]
      }
    },
    {
      "id": "ELEC_R146",
      "reference": "RTIEBT Secção 801.5.4.1",
      "category": "Instalações Elétricas",
      "subcategory": "Habitação - Incêndio DR ≤0.5A",
      "rule_text": "Proteção contra incêndio em habitações: DR com I∆n ≤ 0.5A (500mA)",
      "parameters": {
        "value": 500,
        "unit": "mA"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "fire_protection_IDn <= 500",
      "lookup_tables": null,
      "error_message": "DR de proteção contra incêndio > 500mA (801.5.4.1)",
      "success_message": "✓ Conforme: Habitação - Incêndio DR ≤0.5A",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 801.5.4.1",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Habitação"
        ]
      }
    },
    {
      "id": "ELEC_R147",
      "reference": "RTIEBT Secção 801.1.1.8 - Nota",
      "category": "Instalações Elétricas",
      "subcategory": "Habitação - Motor corte 1.25×In",
      "rule_text": "Dispositivo de corte de motor: In ≥ 1.25× corrente estipulada do motor",
      "parameters": {
        "factor": 1.25
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "motor_switch_In >= 1.25 * motor_In",
      "lookup_tables": null,
      "error_message": "Dispositivo corte motor < 1.25×In do motor (801.1.1.8)",
      "success_message": "✓ Conforme: Habitação - Motor corte 1.25×In",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 801.1.1.8 - Nota",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Habitação"
        ]
      }
    },
    {
      "id": "ELEC_R148",
      "reference": "RTIEBT Secção 801.2.6.3",
      "category": "Instalações Elétricas",
      "subcategory": "Comercial - Potência mínima lojas",
      "rule_text": "Lojas e pequenos comércios: potência mínima 50 VA/m² com mínimo de 3.45 kVA",
      "parameters": {
        "ratio_VA_m2": 50,
        "min_kVA": 3.45
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "P_commercial >= MAX(3.45, area_m2 * 50 / 1000)",
      "lookup_tables": null,
      "error_message": "Potência comercial insuficiente (801.2.6.3)",
      "success_message": "✓ Conforme: Comercial - Potência mínima lojas",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 801.2.6.3",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Comercial"
        ]
      }
    },
    {
      "id": "ELEC_R149",
      "reference": "RTIEBT Secção 801.2.1.5.1.3",
      "category": "Instalações Elétricas",
      "subcategory": "Iluminação segurança - Altura mínima",
      "rule_text": "Aparelhos de iluminação nas zonas de circulação: parte inferior ≥ 2.25m acima do piso",
      "parameters": {
        "value": 2.25,
        "unit": "m"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "luminaire_bottom_height >= 2.25",
      "lookup_tables": null,
      "error_message": "Luminária de circulação a < 2.25m do piso (801.2.1.5.1.3)",
      "success_message": "✓ Conforme: Iluminação segurança - Altura mínima",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 801.2.1.5.1.3",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R150",
      "reference": "RTIEBT Secção 801.2.1.5.1.4",
      "category": "Instalações Elétricas",
      "subcategory": "Iluminação segurança - Ensaio fio incandescente",
      "rule_text": "Partes de iluminação de segurança: ensaio fio incandescente 850°C, extinção ≤ 5s",
      "parameters": {
        "test_temp_C": 850,
        "max_extinction_s": 5
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "glow_wire_test_temp >= 850 AND extinction_time <= 5",
      "lookup_tables": null,
      "error_message": "Iluminação segurança não passa ensaio fio incandescente 850°C/5s (801.2.1.5.1.4)",
      "success_message": "✓ Conforme: Iluminação segurança - Ensaio fio incandescente",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 801.2.1.5.1.4",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R151",
      "reference": "RTIEBT Secção 801.2.1.5.3.4.3.3",
      "category": "Instalações Elétricas",
      "subcategory": "Iluminação segurança - Bateria reserva",
      "rule_text": "Bateria central segurança: reserva mínima 1h (ou 20min se socorro por gerador ≤15min)",
      "parameters": {
        "min_reserve_h": 1,
        "reduced_min": 20,
        "generator_startup_max_min": 15
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "battery_reserve_min >= 60 OR (generator_startup<=15 AND battery_reserve_min>=20)",
      "lookup_tables": null,
      "error_message": "Reserva bateria segurança insuficiente (801.2.1.5.3.4.3.3)",
      "success_message": "✓ Conforme: Iluminação segurança - Bateria reserva",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 801.2.1.5.3.4.3.3",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R152",
      "reference": "RTIEBT Secção 801.2.1.5.3.4.3.3",
      "category": "Instalações Elétricas",
      "subcategory": "Iluminação segurança - Recarga 80%",
      "rule_text": "Recarga da bateria a 80% da capacidade em ≤ 12h",
      "parameters": {
        "recharge_percent": 80,
        "max_time_h": 12
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "battery_recharge_80pct_time_h <= 12",
      "lookup_tables": null,
      "error_message": "Bateria segurança não atinge 80% em 12h (801.2.1.5.3.4.3.3)",
      "success_message": "✓ Conforme: Iluminação segurança - Recarga 80%",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 801.2.1.5.3.4.3.3",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R153",
      "reference": "RSRDEEBT Art. 73.º",
      "category": "Instalações Elétricas",
      "subcategory": "Distância condutores ao solo estradas",
      "rule_text": "Distância mín. condutores ao solo em travessias de estradas: 6m (geral) ou 7m (auto-estradas)",
      "parameters": {
        "general_m": 6,
        "highway_m": 7
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "IF highway THEN clearance>=7; ELSE clearance>=6",
      "lookup_tables": null,
      "error_message": "Distância condutores ao solo insuficiente (Art. 73.º)",
      "success_message": "✓ Conforme: Distância condutores ao solo estradas",
      "source": {
        "regulation": "RSRDEEBT",
        "article": "RSRDEEBT Art. 73.º",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R154",
      "reference": "RSRDEEBT Art. 13.º",
      "category": "Instalações Elétricas",
      "subcategory": "Pressão dinâmica vento",
      "rule_text": "Pressão dinâmica do vento para cálculo de linhas aéreas",
      "parameters": {
        "lookup_table": {
          "<=30m": {
            "max_habitual": 750,
            "reduzido": 300
          },
          "30-50m": {
            "max_habitual": 900,
            "reduzido": 360
          },
          ">50m": {
            "max_habitual": 1050,
            "reduzido": 420
          }
        },
        "unit": "Pa"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "wind_pressure = lookup_art13(height_above_ground)",
      "lookup_tables": {
        "lookup_table": {
          "<=30m": {
            "max_habitual": 750,
            "reduzido": 300
          },
          "30-50m": {
            "max_habitual": 900,
            "reduzido": 360
          },
          ">50m": {
            "max_habitual": 1050,
            "reduzido": 420
          }
        },
        "unit": "Pa"
      },
      "error_message": "Pressão dinâmica do vento incorreta (Art. 13.º)",
      "success_message": "✓ Conforme: Pressão dinâmica vento",
      "source": {
        "regulation": "RSRDEEBT",
        "article": "RSRDEEBT Art. 13.º",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R155",
      "reference": "RSRDEEBT Art. 15.º",
      "category": "Instalações Elétricas",
      "subcategory": "Coeficiente forma condutores",
      "rule_text": "Coeficientes de forma para cálculo de ação do vento sobre condutores",
      "parameters": {
        "lookup_table": {
          "nus_<=12.5mm": 1.2,
          "nus_12.5_15.8mm": 1.1,
          "nus_>15.8mm": 1,
          "torçada": 1.3,
          "auto_suportados": 1.8,
          "isoladores": 1
        }
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "form_coefficient = lookup_art15(conductor_type, diameter)",
      "lookup_tables": {
        "lookup_table": {
          "nus_<=12.5mm": 1.2,
          "nus_12.5_15.8mm": 1.1,
          "nus_>15.8mm": 1,
          "torçada": 1.3,
          "auto_suportados": 1.8,
          "isoladores": 1
        }
      },
      "error_message": "Coeficiente de forma incorreto (Art. 15.º)",
      "success_message": "✓ Conforme: Coeficiente forma condutores",
      "source": {
        "regulation": "RSRDEEBT",
        "article": "RSRDEEBT Art. 15.º",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R156",
      "reference": "RSRDEEBT Art. 14.º",
      "category": "Instalações Elétricas",
      "subcategory": "Coeficiente redução vento",
      "rule_text": "Coeficientes de redução: 0.6 condutores/cabos de guarda; 1.0 apoios/travessas/isoladores",
      "parameters": {
        "conductors": 0.6,
        "structures": 1
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "reduction_coeff = lookup_art14(element_type)",
      "lookup_tables": null,
      "error_message": "Coeficiente de redução incorreto (Art. 14.º)",
      "success_message": "✓ Conforme: Coeficiente redução vento",
      "source": {
        "regulation": "RSRDEEBT",
        "article": "RSRDEEBT Art. 14.º",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R157",
      "reference": "RSRDEEBT Art. 70.º",
      "category": "Instalações Elétricas",
      "subcategory": "Candeeiros secção mínima",
      "rule_text": "Eletrificação de candeeiros: secção mínima 1.5mm² Cu; tensão cabo ≥ 450/750V",
      "parameters": {
        "min_section_mm2": 1.5,
        "min_voltage_V": 450
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "lampost_cable_section >= 1.5 AND cable_voltage >= 450",
      "lookup_tables": null,
      "error_message": "Secção/tensão cabo candeeiro insuficiente (Art. 70.º)",
      "success_message": "✓ Conforme: Candeeiros secção mínima",
      "source": {
        "regulation": "RSRDEEBT",
        "article": "RSRDEEBT Art. 70.º",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R158",
      "reference": "RSRDEEBT Art. 71.º",
      "category": "Instalações Elétricas",
      "subcategory": "Candeeiros derivações secção",
      "rule_text": "Derivações para candeeiros: condutores nus secção ≥ 4mm²",
      "parameters": {
        "value": 4,
        "unit": "mm²"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "lampost_branch_section >= 4",
      "lookup_tables": null,
      "error_message": "Derivação candeeiro < 4mm² (Art. 71.º)",
      "success_message": "✓ Conforme: Candeeiros derivações secção",
      "source": {
        "regulation": "RSRDEEBT",
        "article": "RSRDEEBT Art. 71.º",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R159",
      "reference": "RSRDEEBT Art. 72.º - Comentário",
      "category": "Instalações Elétricas",
      "subcategory": "Fator potência iluminação pública",
      "rule_text": "Fator de potência mínimo adequado em iluminação pública: 0.85",
      "parameters": {
        "value": 0.85
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "power_factor >= 0.85",
      "lookup_tables": null,
      "error_message": "Fator de potência iluminação pública < 0.85 (Art. 72.º)",
      "success_message": "✓ Conforme: Fator potência iluminação pública",
      "source": {
        "regulation": "RSRDEEBT",
        "article": "RSRDEEBT Art. 72.º - Comentário",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R160",
      "reference": "RSRDEEBT Art. 69.º n.2",
      "category": "Instalações Elétricas",
      "subcategory": "Distância apoios linha candeeiros",
      "rule_text": "Candeeiros em apoios de linhas aéreas em condutores nus: distância ≥ 1m entre candeeiros",
      "parameters": {
        "value": 1,
        "unit": "m"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "lampost_spacing >= 1",
      "lookup_tables": null,
      "error_message": "Distância entre candeeiros < 1m (Art. 69.º)",
      "success_message": "✓ Conforme: Distância apoios linha candeeiros",
      "source": {
        "regulation": "RSRDEEBT",
        "article": "RSRDEEBT Art. 69.º n.2",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R161",
      "reference": "RSRDEEBT Art. 74.º",
      "category": "Instalações Elétricas",
      "subcategory": "Força rotura cabos auto-estrada",
      "rule_text": "Cabos em travessias de auto-estradas: força de rotura mínima 500 daN",
      "parameters": {
        "value": 500,
        "unit": "daN"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "cable_breaking_force >= 500",
      "lookup_tables": null,
      "error_message": "Força de rotura do cabo < 500 daN em auto-estrada (Art. 74.º)",
      "success_message": "✓ Conforme: Força rotura cabos auto-estrada",
      "source": {
        "regulation": "RSRDEEBT",
        "article": "RSRDEEBT Art. 74.º",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R162",
      "reference": "Portaria 252/2015 Sec. 722.55.101.5",
      "category": "Instalações Elétricas",
      "subcategory": "VE - Altura tomadas",
      "rule_text": "Bordo inferior das tomadas VE: entre 0.5m e 1.5m do pavimento",
      "parameters": {
        "min_m": 0.5,
        "max_m": 1.5
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "ev_socket_height >= 0.5 AND ev_socket_height <= 1.5",
      "lookup_tables": null,
      "error_message": "Altura tomada VE fora de 0.5-1.5m (722.55.101.5)",
      "success_message": "✓ Conforme: VE - Altura tomadas",
      "source": {
        "regulation": "Portaria 252/2015",
        "article": "Portaria 252/2015 Sec. 722.55.101.5",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R163",
      "reference": "Portaria 252/2015 Sec. 722.55.101.2",
      "category": "Instalações Elétricas",
      "subcategory": "VE - Tomadas fixas",
      "rule_text": "Tomadas VE devem ser instaladas de forma fixa; tomadas móveis proibidas",
      "parameters": {
        "fixed_mounting": true
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "ev_socket_fixed == True",
      "lookup_tables": null,
      "error_message": "Tomada VE não montada de forma fixa (722.55.101.2)",
      "success_message": "✓ Conforme: VE - Tomadas fixas",
      "source": {
        "regulation": "Portaria 252/2015",
        "article": "Portaria 252/2015 Sec. 722.55.101.2",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R164",
      "reference": "Portaria 252/2015 Sec. 722.55.101.3",
      "category": "Instalações Elétricas",
      "subcategory": "VE - 1 VE por tomada",
      "rule_text": "Cada tomada/conetor deve alimentar um único VE",
      "parameters": {
        "max_vehicles": 1
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "ev_per_connector <= 1",
      "lookup_tables": null,
      "error_message": "Mais de 1 VE por tomada/conetor (722.55.101.3)",
      "success_message": "✓ Conforme: VE - 1 VE por tomada",
      "source": {
        "regulation": "Portaria 252/2015",
        "article": "Portaria 252/2015 Sec. 722.55.101.3",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R165",
      "reference": "Portaria 252/2015 Sec. 722.55.101.4",
      "category": "Instalações Elétricas",
      "subcategory": "VE - Bloqueio ficha modos 3/4",
      "rule_text": "Nos modos 3 e 4: sistema que impeça inserção/remoção da ficha com carga",
      "parameters": {
        "interlock_required": true,
        "modes": [
          3,
          4
        ]
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "IF mode_3_or_4 THEN plug_interlock == True",
      "lookup_tables": {
        "interlock_required": true,
        "modes": [
          3,
          4
        ]
      },
      "error_message": "Sem bloqueio de ficha nos modos 3/4 (722.55.101.4)",
      "success_message": "✓ Conforme: VE - Bloqueio ficha modos 3/4",
      "source": {
        "regulation": "Portaria 252/2015",
        "article": "Portaria 252/2015 Sec. 722.55.101.4",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R166",
      "reference": "RTIEBT Secção 6.4 Anexo III",
      "category": "Instalações Elétricas",
      "subcategory": "Variação percurso - Sem redução até 1m",
      "rule_text": "Cabo em conduta/calha até 1m sem redução de Iz se ao ar ou vertical",
      "parameters": {
        "max_length_m": 1
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "IF conduit_length <= 1 AND (air_mounted OR vertical) THEN no_derating",
      "lookup_tables": null,
      "error_message": "Redução de Iz aplicada desnecessariamente a percurso ≤1m (Anexo III 6.4)",
      "success_message": "✓ Conforme: Variação percurso - Sem redução até 1m",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 6.4 Anexo III",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R167",
      "reference": "RTIEBT Secção 6.4 Anexo III",
      "category": "Instalações Elétricas",
      "subcategory": "Variação percurso - Sem redução até 0.20m",
      "rule_text": "Cabo embebido em material com R_térmica > 2 K.m/W, até 0.20m: sem redução de Iz",
      "parameters": {
        "max_length_m": 0.2,
        "thermal_resistance": 2,
        "unit": "K.m/W"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "IF embedded_in_high_R AND length <= 0.20 THEN no_derating",
      "lookup_tables": null,
      "error_message": "Redução de Iz para percurso ≤0.20m em material isolante (Anexo III 6.4)",
      "success_message": "✓ Conforme: Variação percurso - Sem redução até 0.20m",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 6.4 Anexo III",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R168",
      "reference": "RTIEBT Secção 482.2.10",
      "category": "Instalações Elétricas",
      "subcategory": "Incêndio - Corrente fuga 300mA",
      "rule_text": "Locais BE2 (risco incêndio): DR com I∆n ≤ 300mA em todos os circuitos",
      "parameters": {
        "value": 300,
        "unit": "mA"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "IF fire_risk_BE2 THEN IDn <= 300",
      "lookup_tables": null,
      "error_message": "Circuito em local BE2 sem DR 300mA (482.2.10)",
      "success_message": "✓ Conforme: Incêndio - Corrente fuga 300mA",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 482.2.10",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R169",
      "reference": "RTIEBT Secção 702.53",
      "category": "Instalações Elétricas",
      "subcategory": "Piscinas - Tomadas volume 1",
      "rule_text": "Piscinas pequenas: tomadas no vol.1 a ≥ 1.25m do bordo e ≥ 0.30m do pavimento, com DR 30mA",
      "parameters": {
        "min_dist_border_m": 1.25,
        "min_height_m": 0.3,
        "DR_mA": 30
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "pool_socket_dist >= 1.25 AND pool_socket_height >= 0.30 AND IDn<=30",
      "lookup_tables": null,
      "error_message": "Tomada na piscina não cumpre distância/altura/DR (702.53)",
      "success_message": "✓ Conforme: Piscinas - Tomadas volume 1",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 702.53",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Piscinas"
        ]
      }
    },
    {
      "id": "ELEC_R170",
      "reference": "RTIEBT Secção 702.520.02",
      "category": "Instalações Elétricas",
      "subcategory": "Piscinas - Canalizações vol 0/1 sem metal",
      "rule_text": "Canalizações nos volumes 0 e 1 das piscinas: sem bainhas/invólucros metálicos",
      "parameters": {
        "metallic_allowed": false
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "IF pool_vol_0_or_1 THEN no_metallic_wiring",
      "lookup_tables": null,
      "error_message": "Canalização metálica nos volumes 0/1 da piscina (702.520.02)",
      "success_message": "✓ Conforme: Piscinas - Canalizações vol 0/1 sem metal",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 702.520.02",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Piscinas"
        ]
      }
    },
    {
      "id": "ELEC_R171",
      "reference": "RTIEBT Secção 702.520.04",
      "category": "Instalações Elétricas",
      "subcategory": "Piscinas - Sem caixas derivação vol 0/1",
      "rule_text": "Volumes 0 e 1 das piscinas: caixas de ligação/derivação proibidas",
      "parameters": {
        "junction_boxes_allowed": false
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "IF pool_vol_0_or_1 THEN no_junction_boxes",
      "lookup_tables": null,
      "error_message": "Caixa de derivação no volume 0/1 da piscina (702.520.04)",
      "success_message": "✓ Conforme: Piscinas - Sem caixas derivação vol 0/1",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 702.520.04",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Piscinas"
        ]
      }
    },
    {
      "id": "ELEC_R172",
      "reference": "RTIEBT Quadro 803A",
      "category": "Instalações Elétricas",
      "subcategory": "Quadro 803A - Simultaneidade detalhada",
      "rule_text": "Fatores de simultaneidade detalhados para instalações coletivas",
      "parameters": {
        "lookup_table": {
          "2-4": 1,
          "5-9": 0.75,
          "10-14": 0.56,
          "15-19": 0.48,
          "20-24": 0.43,
          "25-29": 0.4,
          "30-34": 0.38,
          "35-39": 0.37,
          "40-49": 0.36,
          ">=50": 0.34
        }
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "simultaneity = lookup_803A_detailed(n_installations)",
      "lookup_tables": {
        "lookup_table": {
          "2-4": 1,
          "5-9": 0.75,
          "10-14": 0.56,
          "15-19": 0.48,
          "20-24": 0.43,
          "25-29": 0.4,
          "30-34": 0.38,
          "35-39": 0.37,
          "40-49": 0.36,
          ">=50": 0.34
        }
      },
      "error_message": "Fator de simultaneidade incorreto (Quadro 803A detalhado)",
      "success_message": "✓ Conforme: Quadro 803A - Simultaneidade detalhada",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 803A",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R173",
      "reference": "RTIEBT Secção 803.5.5",
      "category": "Instalações Elétricas",
      "subcategory": "Entradas - Secção mínima",
      "rule_text": "Secção mínima das entradas: 6mm² monofásico, 6mm² trifásico",
      "parameters": {
        "min_section_mm2": 6
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "entry_section >= 6",
      "lookup_tables": null,
      "error_message": "Secção da entrada < 6mm² (803.5.5)",
      "success_message": "✓ Conforme: Entradas - Secção mínima",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 803.5.5",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R174",
      "reference": "RTIEBT Secção 803.2.4.5",
      "category": "Instalações Elétricas",
      "subcategory": "Quadro colunas - Poder corte 6kA",
      "rule_text": "Poder de corte mínimo nos dispositivos do quadro de colunas: 6kA (na falta de dados)",
      "parameters": {
        "min_kA": 6
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "column_board_breaking_capacity >= 6",
      "lookup_tables": null,
      "error_message": "Poder de corte < 6kA no quadro de colunas (803.2.4.5)",
      "success_message": "✓ Conforme: Quadro colunas - Poder corte 6kA",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 803.2.4.5",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R175",
      "reference": "RTIEBT Quadro 54E",
      "category": "Instalações Elétricas",
      "subcategory": "Valores k - PE nu em contacto cabo",
      "rule_text": "Valores de k para PE constituídos por condutores nus em contacto com cabos (sem risco incêndio)",
      "parameters": {
        "lookup_table": {
          "PVC_70_150": {
            "Cu": 135,
            "Al": 88,
            "Aço": 48
          },
          "PVC_90_160": {
            "Cu": 143,
            "Al": 94,
            "Aço": 52
          },
          "XLPE_90_220": {
            "Cu": 166,
            "Al": 110,
            "Aço": 60
          },
          "Borracha_60_200": {
            "Cu": 159,
            "Al": 105,
            "Aço": 58
          }
        }
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "S_pe >= sqrt(I²t) / k_54E",
      "lookup_tables": {
        "lookup_table": {
          "PVC_70_150": {
            "Cu": 135,
            "Al": 88,
            "Aço": 48
          },
          "PVC_90_160": {
            "Cu": 143,
            "Al": 94,
            "Aço": 52
          },
          "XLPE_90_220": {
            "Cu": 166,
            "Al": 110,
            "Aço": 60
          },
          "Borracha_60_200": {
            "Cu": 159,
            "Al": 105,
            "Aço": 58
          }
        }
      },
      "error_message": "Secção do PE nu em contacto insuficiente (Quadro 54E)",
      "success_message": "✓ Conforme: Valores k - PE nu em contacto cabo",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 54E",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R176",
      "reference": "RTIEBT Secção 523.6",
      "category": "Instalações Elétricas",
      "subcategory": "Condutores em paralelo",
      "rule_text": "Condutores em paralelo: mesma secção, mesmo material, mesmo comprimento, sem derivações",
      "parameters": {
        "conditions": [
          "same_section",
          "same_material",
          "same_length",
          "no_intermediate_branches"
        ]
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "parallel_conductors_conditions_met == True",
      "lookup_tables": {
        "conditions": [
          "same_section",
          "same_material",
          "same_length",
          "no_intermediate_branches"
        ]
      },
      "error_message": "Condutores em paralelo não satisfazem condições (523.6)",
      "success_message": "✓ Conforme: Condutores em paralelo",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 523.6",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R177",
      "reference": "DL 220/2008 Quadro V",
      "category": "Instalações Elétricas",
      "subcategory": "SCIE - Categorias de risco",
      "rule_text": "Categorias de risco para UT V - Hospitalar/Lar",
      "parameters": {
        "categories": {
          "1": {
            "h": 9,
            "efetivo": 100,
            "acamados": 20
          },
          "2": {
            "h": 28,
            "efetivo": 500,
            "acamados": 100
          },
          "3": {
            "h": 50,
            "efetivo": 1500,
            "acamados": 400
          }
        }
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "risk_category = classify(building_params, 'Quadro V')",
      "lookup_tables": {
        "categories": {
          "1": {
            "h": 9,
            "efetivo": 100,
            "acamados": 20
          },
          "2": {
            "h": 28,
            "efetivo": 500,
            "acamados": 100
          },
          "3": {
            "h": 50,
            "efetivo": 1500,
            "acamados": 400
          }
        }
      },
      "error_message": "Edifício UT V - Hospitalar/Lar excede limites da categoria (Quadro V)",
      "success_message": "✓ Conforme: SCIE - Categorias de risco",
      "source": {
        "regulation": "DL 220/2008 (SCIE)",
        "article": "DL 220/2008 Quadro V",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R178",
      "reference": "DL 220/2008 Quadro IX",
      "category": "Instalações Elétricas",
      "subcategory": "SCIE - Categorias de risco",
      "rule_text": "Categorias de risco para UT IX - Desportivo/Lazer",
      "parameters": {
        "categories": {
          "1": {
            "h": 9,
            "efetivo": 1000
          },
          "2": {
            "h": 28,
            "efetivo": 5000
          },
          "3": {
            "h": 50,
            "efetivo": 15000
          }
        }
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "risk_category = classify(building_params, 'Quadro IX')",
      "lookup_tables": {
        "categories": {
          "1": {
            "h": 9,
            "efetivo": 1000
          },
          "2": {
            "h": 28,
            "efetivo": 5000
          },
          "3": {
            "h": 50,
            "efetivo": 15000
          }
        }
      },
      "error_message": "Edifício UT IX - Desportivo/Lazer excede limites da categoria (Quadro IX)",
      "success_message": "✓ Conforme: SCIE - Categorias de risco",
      "source": {
        "regulation": "DL 220/2008 (SCIE)",
        "article": "DL 220/2008 Quadro IX",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R179",
      "reference": "DL 220/2008 Quadro X",
      "category": "Instalações Elétricas",
      "subcategory": "SCIE - Categorias de risco",
      "rule_text": "Categorias de risco para UT X - Museu/Galeria",
      "parameters": {
        "categories": {
          "1": {
            "h": 9,
            "efetivo": 100
          },
          "2": {
            "h": 28,
            "efetivo": 500
          },
          "3": {
            "h": 50,
            "efetivo": 1500
          }
        }
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "risk_category = classify(building_params, 'Quadro X')",
      "lookup_tables": {
        "categories": {
          "1": {
            "h": 9,
            "efetivo": 100
          },
          "2": {
            "h": 28,
            "efetivo": 500
          },
          "3": {
            "h": 50,
            "efetivo": 1500
          }
        }
      },
      "error_message": "Edifício UT X - Museu/Galeria excede limites da categoria (Quadro X)",
      "success_message": "✓ Conforme: SCIE - Categorias de risco",
      "source": {
        "regulation": "DL 220/2008 (SCIE)",
        "article": "DL 220/2008 Quadro X",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R180",
      "reference": "DL 220/2008 Quadro XI",
      "category": "Instalações Elétricas",
      "subcategory": "SCIE - Categorias de risco",
      "rule_text": "Categorias de risco para UT XI - Biblioteca/Arquivo",
      "parameters": {
        "categories": {
          "1": {
            "h": 9,
            "efetivo": 100
          },
          "2": {
            "h": 28,
            "efetivo": 500
          },
          "3": {
            "h": 50,
            "efetivo": 1500
          }
        }
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "risk_category = classify(building_params, 'Quadro XI')",
      "lookup_tables": {
        "categories": {
          "1": {
            "h": 9,
            "efetivo": 100
          },
          "2": {
            "h": 28,
            "efetivo": 500
          },
          "3": {
            "h": 50,
            "efetivo": 1500
          }
        }
      },
      "error_message": "Edifício UT XI - Biblioteca/Arquivo excede limites da categoria (Quadro XI)",
      "success_message": "✓ Conforme: SCIE - Categorias de risco",
      "source": {
        "regulation": "DL 220/2008 (SCIE)",
        "article": "DL 220/2008 Quadro XI",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R181",
      "reference": "DL 220/2008 Quadro XII",
      "category": "Instalações Elétricas",
      "subcategory": "SCIE - Categorias de risco",
      "rule_text": "Categorias de risco para UT XII - Industrial",
      "parameters": {
        "categories": {
          "1": {
            "h": 9,
            "carga_incendio": "MJ/m2<500"
          },
          "2": {
            "h": 28,
            "carga_incendio": "MJ/m2<1000"
          },
          "3": {
            "h": 50,
            "carga_incendio": "MJ/m2>=1000"
          }
        }
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "risk_category = classify(building_params, 'Quadro XII')",
      "lookup_tables": {
        "categories": {
          "1": {
            "h": 9,
            "carga_incendio": "MJ/m2<500"
          },
          "2": {
            "h": 28,
            "carga_incendio": "MJ/m2<1000"
          },
          "3": {
            "h": 50,
            "carga_incendio": "MJ/m2>=1000"
          }
        }
      },
      "error_message": "Edifício UT XII - Industrial excede limites da categoria (Quadro XII)",
      "success_message": "✓ Conforme: SCIE - Categorias de risco",
      "source": {
        "regulation": "DL 220/2008 (SCIE)",
        "article": "DL 220/2008 Quadro XII",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R182",
      "reference": "RTIEBT Secção 612.6.2",
      "category": "Instalações Elétricas",
      "subcategory": "Ensaio DR - Tempo disparo",
      "rule_text": "Verificação do DR: tempo de disparo ≤ valor indicado na norma do dispositivo",
      "parameters": {
        "max_time_ms": 300,
        "note": "Tempo tipico para DR tipo geral: ≤300ms a I∆n, ≤40ms a 5×I∆n"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "DR_trip_time <= specified_max_time",
      "lookup_tables": null,
      "error_message": "Tempo de disparo do DR excede o máximo (612.6.2)",
      "success_message": "✓ Conforme: Ensaio DR - Tempo disparo",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 612.6.2",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R183",
      "reference": "RTIEBT Secção 612.6.3",
      "category": "Instalações Elétricas",
      "subcategory": "Ensaio malha impedância",
      "rule_text": "Medição da impedância da malha de defeito e verificação com dispositivo de proteção",
      "parameters": {
        "mandatory": true
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "fault_loop_impedance_measured AND verified_with_protection",
      "lookup_tables": null,
      "error_message": "Impedância da malha não medida/verificada (612.6.3)",
      "success_message": "✓ Conforme: Ensaio malha impedância",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 612.6.3",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R184",
      "reference": "RTIEBT Secção 701 - Anexo II",
      "category": "Instalações Elétricas",
      "subcategory": "Tensão de contacto - Limites CB",
      "rule_text": "Verificação na CB: tensão de contacto entre elementos acessíveis ≤ 12V AC / 30V DC",
      "parameters": {
        "max_AC_V": 12,
        "max_DC_V": 30
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "bathroom_contact_voltage_AC <= 12 AND DC <= 30",
      "lookup_tables": null,
      "error_message": "Tensão de contacto na casa de banho > 12V AC / 30V DC (Anexo II)",
      "success_message": "✓ Conforme: Tensão de contacto - Limites CB",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 701 - Anexo II",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R185",
      "reference": "RTIEBT Secção 612.4",
      "category": "Instalações Elétricas",
      "subcategory": "Ensaio polaridade",
      "rule_text": "Verificação da polaridade - identificação correta dos condutores (L, N, PE)",
      "parameters": {
        "mandatory": true
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "polarity_verified == True",
      "lookup_tables": null,
      "error_message": "Polaridade dos condutores não verificada (612.4)",
      "success_message": "✓ Conforme: Ensaio polaridade",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 612.4",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R186",
      "reference": "RTIEBT Secção 534.2",
      "category": "Instalações Elétricas",
      "subcategory": "DST - Localização",
      "rule_text": "Descarregador de sobretensões na origem da instalação ou junto ao quadro de entrada",
      "parameters": {
        "location": "origin_or_entry_board"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "SPD_at_origin == True",
      "lookup_tables": null,
      "error_message": "DST não instalado na origem da instalação (534.2)",
      "success_message": "✓ Conforme: DST - Localização",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 534.2",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R187",
      "reference": "RTIEBT Secção 534.2",
      "category": "Instalações Elétricas",
      "subcategory": "DST - Nível proteção Up",
      "rule_text": "Nível de proteção Up do DST deve ser ≤ tensão suportável ao choque dos equipamentos (Quadro 44A)",
      "parameters": {
        "Up_max_kV": {
          "Cat_I": 1.5,
          "Cat_II": 2.5,
          "Cat_III": 4,
          "Cat_IV": 6
        }
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "SPD_Up <= equipment_impulse_withstand",
      "lookup_tables": {
        "Up_max_kV": {
          "Cat_I": 1.5,
          "Cat_II": 2.5,
          "Cat_III": 4,
          "Cat_IV": 6
        }
      },
      "error_message": "Nível de proteção do DST > tensão suportável dos equipamentos (534.2)",
      "success_message": "✓ Conforme: DST - Nível proteção Up",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 534.2",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R188",
      "reference": "RTIEBT Secção 411.1",
      "category": "Instalações Elétricas",
      "subcategory": "TRS - Tensão máxima",
      "rule_text": "Tensão Reduzida de Segurança: ≤ 50V AC / 120V DC (normal); ≤ 25V AC / 60V DC (BB3)",
      "parameters": {
        "normal": {
          "max_AC": 50,
          "max_DC": 120
        },
        "BB3": {
          "max_AC": 25,
          "max_DC": 60
        }
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "SELV_voltage <= UL",
      "lookup_tables": {
        "normal": {
          "max_AC": 50,
          "max_DC": 120
        },
        "BB3": {
          "max_AC": 25,
          "max_DC": 60
        }
      },
      "error_message": "Tensão de TRS excede o máximo permitido (411.1)",
      "success_message": "✓ Conforme: TRS - Tensão máxima",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 411.1",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R189",
      "reference": "RTIEBT Secção 413.5.1",
      "category": "Instalações Elétricas",
      "subcategory": "Separação - Transformador",
      "rule_text": "Separação elétrica: transformador conforme IEC 60742, 1 único aparelho por circuito",
      "parameters": {
        "max_devices": 1,
        "transformer_standard": "IEC 60742"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "separation_circuit_devices <= 1",
      "lookup_tables": null,
      "error_message": "Mais de 1 aparelho em circuito de separação (413.5.1)",
      "success_message": "✓ Conforme: Separação - Transformador",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 413.5.1",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R190",
      "reference": "RTIEBT Secção 527.2",
      "category": "Instalações Elétricas",
      "subcategory": "Barreira corta-fogo - Selagem",
      "rule_text": "Canalizações que atravessem barreiras corta-fogo: espaços selados com resistência ao fogo ≥ barreira",
      "parameters": {
        "fire_resistance": ">=barrier_rating"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "cable_penetration_fire_rating >= barrier_fire_rating",
      "lookup_tables": null,
      "error_message": "Selagem de passagem corta-fogo insuficiente (527.2)",
      "success_message": "✓ Conforme: Barreira corta-fogo - Selagem",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 527.2",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R191",
      "reference": "RTIEBT Secção 527.4",
      "category": "Instalações Elétricas",
      "subcategory": "Propagação chama - Cabos agrupados",
      "rule_text": "Cabos agrupados em quantidades significativas: retardante à propagação da chama (ensaio IEC 60332-3)",
      "parameters": {
        "test_standard": "IEC 60332-3"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "IF large_bundle THEN cable_flame_retardant == True",
      "lookup_tables": null,
      "error_message": "Cabos agrupados sem retardante da chama (527.4)",
      "success_message": "✓ Conforme: Propagação chama - Cabos agrupados",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 527.4",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R192",
      "reference": "RTIEBT Secção 542.3.1",
      "category": "Instalações Elétricas",
      "subcategory": "Condutor terra - Secção mínima protegido",
      "rule_text": "Condutor de terra com proteção mecânica: ≥ 2.5mm² Cu / 16mm² Fe galvanizado",
      "parameters": {
        "Cu_mm2": 2.5,
        "Fe_galv_mm2": 16
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "IF protected THEN (Cu>=2.5 OR Fe_galv>=16)",
      "lookup_tables": null,
      "error_message": "Condutor de terra protegido subdimensionado (542.3.1)",
      "success_message": "✓ Conforme: Condutor terra - Secção mínima protegido",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 542.3.1",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R193",
      "reference": "RTIEBT Secção 542.3.1",
      "category": "Instalações Elétricas",
      "subcategory": "Condutor terra - Secção mínima não protegido",
      "rule_text": "Condutor de terra sem proteção mecânica: ≥ 4mm² Cu / 16mm² Fe galvanizado",
      "parameters": {
        "Cu_mm2": 4,
        "Fe_galv_mm2": 16
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "IF not_protected THEN (Cu>=4 OR Fe_galv>=16)",
      "lookup_tables": null,
      "error_message": "Condutor de terra não protegido subdimensionado (542.3.1)",
      "success_message": "✓ Conforme: Condutor terra - Secção mínima não protegido",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 542.3.1",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R194",
      "reference": "RTIEBT Secção 542.2",
      "category": "Instalações Elétricas",
      "subcategory": "Elétrodo terra - Fita aço",
      "rule_text": "Elétrodo de terra em fita de aço: mín 100mm² de secção e 3mm de espessura",
      "parameters": {
        "min_section_mm2": 100,
        "min_thickness_mm": 3
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "steel_strip_section >= 100 AND thickness >= 3",
      "lookup_tables": null,
      "error_message": "Fita de aço do elétrodo subdimensionada (542.2)",
      "success_message": "✓ Conforme: Elétrodo terra - Fita aço",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 542.2",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R195",
      "reference": "RTIEBT Secção 542.2",
      "category": "Instalações Elétricas",
      "subcategory": "Elétrodo terra - Varão aço",
      "rule_text": "Elétrodo de terra em varão de aço: diâmetro mín 15mm (não protegido) ou 12mm (galvanizado)",
      "parameters": {
        "unprotected_mm": 15,
        "galvanized_mm": 12
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "IF galvanized THEN rod_diam>=12; ELSE rod_diam>=15",
      "lookup_tables": null,
      "error_message": "Diâmetro do varão do elétrodo insuficiente (542.2)",
      "success_message": "✓ Conforme: Elétrodo terra - Varão aço",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 542.2",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R196",
      "reference": "RTIEBT Secção 525 - Nota",
      "category": "Instalações Elétricas",
      "subcategory": "Queda tensão monofásica",
      "rule_text": "Fórmula queda tensão monofásica: ∆U = 2×I×L×(r×cosφ + x×sinφ)",
      "parameters": {
        "formula": "DeltaU = 2*I*L*(r*cos_phi + x*sin_phi)",
        "unit": "V"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "voltage_drop_V = 2*I*L*(r*cos_phi + x*sin_phi); percent = voltage_drop/Uo*100",
      "lookup_tables": null,
      "error_message": "Queda de tensão monofásica excede o limite (525)",
      "success_message": "✓ Conforme: Queda tensão monofásica",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 525 - Nota",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R197",
      "reference": "RTIEBT Secção 525 - Nota",
      "category": "Instalações Elétricas",
      "subcategory": "Queda tensão trifásica",
      "rule_text": "Fórmula queda tensão trifásica: ∆U = √3×I×L×(r×cosφ + x×sinφ)",
      "parameters": {
        "formula": "DeltaU = sqrt3*I*L*(r*cos_phi + x*sin_phi)",
        "unit": "V"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "voltage_drop_V = sqrt(3)*I*L*(r*cos_phi + x*sin_phi); percent = voltage_drop/U*100",
      "lookup_tables": null,
      "error_message": "Queda de tensão trifásica excede o limite (525)",
      "success_message": "✓ Conforme: Queda tensão trifásica",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 525 - Nota",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R198",
      "reference": "RTIEBT Secção 525.1",
      "category": "Instalações Elétricas",
      "subcategory": "Queda tensão interna habitação",
      "rule_text": "Queda de tensão interna na instalação de utilização: recomendação de 3% iluminação, 5% outros",
      "parameters": {
        "iluminacao_percent": 3,
        "outros_percent": 5
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "IF lighting THEN internal_vdrop<=3; ELSE internal_vdrop<=5",
      "lookup_tables": null,
      "error_message": "Queda de tensão interna excede recomendação (525.1)",
      "success_message": "✓ Conforme: Queda tensão interna habitação",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 525.1",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Habitação"
        ]
      }
    },
    {
      "id": "ELEC_R199",
      "reference": "RTIEBT Secção 514.3.1",
      "category": "Instalações Elétricas",
      "subcategory": "Cor PE - Verde-amarelo",
      "rule_text": "Condutor PE identificado por cor verde-amarelo (bicolor); proibido uso para outros condutores",
      "parameters": {
        "color": "green-yellow",
        "exclusive": true
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "PE_color == 'green-yellow' AND no_other_use_green_yellow",
      "lookup_tables": null,
      "error_message": "PE não identificado verde-amarelo ou cor usada noutro condutor (514.3.1)",
      "success_message": "✓ Conforme: Cor PE - Verde-amarelo",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 514.3.1",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R200",
      "reference": "RTIEBT Secção 514.3.2",
      "category": "Instalações Elétricas",
      "subcategory": "Cor Neutro - Azul claro",
      "rule_text": "Condutor neutro identificado por cor azul claro",
      "parameters": {
        "color": "light-blue"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "neutral_color == 'light-blue'",
      "lookup_tables": null,
      "error_message": "Neutro não identificado azul claro (514.3.2)",
      "success_message": "✓ Conforme: Cor Neutro - Azul claro",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 514.3.2",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R201",
      "reference": "RTIEBT Quadro 52-C7",
      "category": "Instalações Elétricas",
      "subcategory": "Correntes admissíveis - Mineral 70°C métodos E/F/G",
      "rule_text": "Correntes admissíveis - Mineral Cu, bainha PVC/nu acessível, 70°C, métodos E/F/G",
      "parameters": {
        "lookup_table": {
          "500V": {
            "4": {
              "col1": 44,
              "col2": 37,
              "col3": 41,
              "col4": 45,
              "col5": 51
            },
            "1.5": {
              "col1": 25,
              "col2": 21,
              "col3": 23,
              "col4": 26,
              "col5": 29
            },
            "2.5": {
              "col1": 33,
              "col2": 28,
              "col3": 31,
              "col4": 34,
              "col5": 39
            }
          },
          "750V": {
            "4": {
              "col1": 47,
              "col2": 40,
              "col3": 45,
              "col4": 49,
              "col5": 56
            },
            "6": {
              "col1": 60,
              "col2": 51,
              "col3": 57,
              "col4": 62,
              "col5": 71
            },
            "10": {
              "col1": 82,
              "col2": 69,
              "col3": 77,
              "col4": 84,
              "col5": 95
            },
            "16": {
              "col1": 109,
              "col2": 92,
              "col3": 102,
              "col4": 110,
              "col5": 125
            },
            "25": {
              "col1": 142,
              "col2": 120,
              "col3": 132,
              "col4": 142,
              "col5": 162
            },
            "35": {
              "col1": 174,
              "col2": 147,
              "col3": 161,
              "col4": 173,
              "col5": 197
            },
            "50": {
              "col1": 215,
              "col2": 182,
              "col3": 198,
              "col4": 213,
              "col5": 242
            },
            "70": {
              "col1": 264,
              "col2": 223,
              "col3": 241,
              "col4": 259,
              "col5": 294
            },
            "95": {
              "col1": 317,
              "col2": 267,
              "col3": 289,
              "col4": 309,
              "col5": 351
            },
            "120": {
              "col1": 364,
              "col2": 308,
              "col3": 331,
              "col4": 353,
              "col5": 402
            },
            "150": {
              "col1": 416,
              "col2": 352,
              "col3": 377,
              "col4": 400,
              "col5": 454
            },
            "185": {
              "col1": 462,
              "col2": 399,
              "col3": 426,
              "col4": 448,
              "col5": 507
            },
            "240": {
              "col1": 552,
              "col2": 466,
              "col3": 496,
              "col4": 497,
              "col5": 565
            },
            "1.5": {
              "col1": 26,
              "col2": 22,
              "col3": 26,
              "col4": 28,
              "col5": 32
            },
            "2.5": {
              "col1": 36,
              "col2": 30,
              "col3": 34,
              "col4": 37,
              "col5": 43
            }
          }
        },
        "col1": "E/F 2 cond",
        "col2": "E/F multicond triâng",
        "col3": "F monocond sem afast",
        "col4": "G monocond afast vert",
        "col5": "G monocond afast horiz",
        "nude_accessible_factor": 0.9
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "I_service <= lookup_52C7(voltage, section, column) * nude_factor",
      "lookup_tables": {
        "lookup_table": {
          "500V": {
            "4": {
              "col1": 44,
              "col2": 37,
              "col3": 41,
              "col4": 45,
              "col5": 51
            },
            "1.5": {
              "col1": 25,
              "col2": 21,
              "col3": 23,
              "col4": 26,
              "col5": 29
            },
            "2.5": {
              "col1": 33,
              "col2": 28,
              "col3": 31,
              "col4": 34,
              "col5": 39
            }
          },
          "750V": {
            "4": {
              "col1": 47,
              "col2": 40,
              "col3": 45,
              "col4": 49,
              "col5": 56
            },
            "6": {
              "col1": 60,
              "col2": 51,
              "col3": 57,
              "col4": 62,
              "col5": 71
            },
            "10": {
              "col1": 82,
              "col2": 69,
              "col3": 77,
              "col4": 84,
              "col5": 95
            },
            "16": {
              "col1": 109,
              "col2": 92,
              "col3": 102,
              "col4": 110,
              "col5": 125
            },
            "25": {
              "col1": 142,
              "col2": 120,
              "col3": 132,
              "col4": 142,
              "col5": 162
            },
            "35": {
              "col1": 174,
              "col2": 147,
              "col3": 161,
              "col4": 173,
              "col5": 197
            },
            "50": {
              "col1": 215,
              "col2": 182,
              "col3": 198,
              "col4": 213,
              "col5": 242
            },
            "70": {
              "col1": 264,
              "col2": 223,
              "col3": 241,
              "col4": 259,
              "col5": 294
            },
            "95": {
              "col1": 317,
              "col2": 267,
              "col3": 289,
              "col4": 309,
              "col5": 351
            },
            "120": {
              "col1": 364,
              "col2": 308,
              "col3": 331,
              "col4": 353,
              "col5": 402
            },
            "150": {
              "col1": 416,
              "col2": 352,
              "col3": 377,
              "col4": 400,
              "col5": 454
            },
            "185": {
              "col1": 462,
              "col2": 399,
              "col3": 426,
              "col4": 448,
              "col5": 507
            },
            "240": {
              "col1": 552,
              "col2": 466,
              "col3": 496,
              "col4": 497,
              "col5": 565
            },
            "1.5": {
              "col1": 26,
              "col2": 22,
              "col3": 26,
              "col4": 28,
              "col5": 32
            },
            "2.5": {
              "col1": 36,
              "col2": 30,
              "col3": 34,
              "col4": 37,
              "col5": 43
            }
          }
        },
        "col1": "E/F 2 cond",
        "col2": "E/F multicond triâng",
        "col3": "F monocond sem afast",
        "col4": "G monocond afast vert",
        "col5": "G monocond afast horiz",
        "nude_accessible_factor": 0.9
      },
      "error_message": "Corrente excede admissível mineral 70°C E/F/G (Quadro 52-C7)",
      "success_message": "✓ Conforme: Correntes admissíveis - Mineral 70°C métodos E/F/G",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 52-C7",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R202",
      "reference": "RTIEBT Quadro 52-C8",
      "category": "Instalações Elétricas",
      "subcategory": "Correntes admissíveis - Mineral 105°C métodos E/F/G",
      "rule_text": "Correntes admissíveis - Mineral Cu, nu inacessível, 105°C, métodos E/F/G",
      "parameters": {
        "lookup_table": {
          "500V": {
            "4": {
              "col1": 54,
              "col2": 46,
              "col3": 51,
              "col4": 57,
              "col5": 64
            },
            "1.5": {
              "col1": 31,
              "col2": 26,
              "col3": 29,
              "col4": 33,
              "col5": 37
            },
            "2.5": {
              "col1": 41,
              "col2": 35,
              "col3": 39,
              "col4": 44,
              "col5": 49
            }
          },
          "750V": {
            "4": {
              "col1": 58,
              "col2": 50,
              "col3": 56,
              "col4": 63,
              "col5": 72
            },
            "6": {
              "col1": 74,
              "col2": 64,
              "col3": 71,
              "col4": 79,
              "col5": 91
            },
            "10": {
              "col1": 101,
              "col2": 87,
              "col3": 96,
              "col4": 106,
              "col5": 121
            },
            "16": {
              "col1": 134,
              "col2": 116,
              "col3": 127,
              "col4": 139,
              "col5": 159
            },
            "25": {
              "col1": 175,
              "col2": 151,
              "col3": 164,
              "col4": 179,
              "col5": 205
            },
            "35": {
              "col1": 214,
              "col2": 185,
              "col3": 200,
              "col4": 218,
              "col5": 249
            },
            "50": {
              "col1": 264,
              "col2": 229,
              "col3": 246,
              "col4": 266,
              "col5": 305
            },
            "70": {
              "col1": 323,
              "col2": 281,
              "col3": 300,
              "col4": 323,
              "col5": 369
            },
            "95": {
              "col1": 387,
              "col2": 337,
              "col3": 358,
              "col4": 384,
              "col5": 440
            },
            "120": {
              "col1": 444,
              "col2": 387,
              "col3": 410,
              "col4": 439,
              "col5": 503
            },
            "150": {
              "col1": 507,
              "col2": 442,
              "col3": 466,
              "col4": 496,
              "col5": 569
            },
            "185": {
              "col1": 571,
              "col2": 500,
              "col3": 526,
              "col4": 556,
              "col5": 637
            },
            "240": {
              "col1": 673,
              "col2": 590,
              "col3": 619,
              "col4": 649,
              "col5": 744
            },
            "1.5": {
              "col1": 33,
              "col2": 28,
              "col3": 32,
              "col4": 36,
              "col5": 41
            },
            "2.5": {
              "col1": 45,
              "col2": 38,
              "col3": 43,
              "col4": 48,
              "col5": 55
            }
          }
        },
        "col1": "E/F 2 cond",
        "col2": "E/F multicond triâng",
        "col3": "F monocond sem afast",
        "col4": "G monocond afast vert",
        "col5": "G monocond afast horiz"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "I_service <= lookup_52C8(voltage, section, column)",
      "lookup_tables": {
        "lookup_table": {
          "500V": {
            "4": {
              "col1": 54,
              "col2": 46,
              "col3": 51,
              "col4": 57,
              "col5": 64
            },
            "1.5": {
              "col1": 31,
              "col2": 26,
              "col3": 29,
              "col4": 33,
              "col5": 37
            },
            "2.5": {
              "col1": 41,
              "col2": 35,
              "col3": 39,
              "col4": 44,
              "col5": 49
            }
          },
          "750V": {
            "4": {
              "col1": 58,
              "col2": 50,
              "col3": 56,
              "col4": 63,
              "col5": 72
            },
            "6": {
              "col1": 74,
              "col2": 64,
              "col3": 71,
              "col4": 79,
              "col5": 91
            },
            "10": {
              "col1": 101,
              "col2": 87,
              "col3": 96,
              "col4": 106,
              "col5": 121
            },
            "16": {
              "col1": 134,
              "col2": 116,
              "col3": 127,
              "col4": 139,
              "col5": 159
            },
            "25": {
              "col1": 175,
              "col2": 151,
              "col3": 164,
              "col4": 179,
              "col5": 205
            },
            "35": {
              "col1": 214,
              "col2": 185,
              "col3": 200,
              "col4": 218,
              "col5": 249
            },
            "50": {
              "col1": 264,
              "col2": 229,
              "col3": 246,
              "col4": 266,
              "col5": 305
            },
            "70": {
              "col1": 323,
              "col2": 281,
              "col3": 300,
              "col4": 323,
              "col5": 369
            },
            "95": {
              "col1": 387,
              "col2": 337,
              "col3": 358,
              "col4": 384,
              "col5": 440
            },
            "120": {
              "col1": 444,
              "col2": 387,
              "col3": 410,
              "col4": 439,
              "col5": 503
            },
            "150": {
              "col1": 507,
              "col2": 442,
              "col3": 466,
              "col4": 496,
              "col5": 569
            },
            "185": {
              "col1": 571,
              "col2": 500,
              "col3": 526,
              "col4": 556,
              "col5": 637
            },
            "240": {
              "col1": 673,
              "col2": 590,
              "col3": 619,
              "col4": 649,
              "col5": 744
            },
            "1.5": {
              "col1": 33,
              "col2": 28,
              "col3": 32,
              "col4": 36,
              "col5": 41
            },
            "2.5": {
              "col1": 45,
              "col2": 38,
              "col3": 43,
              "col4": 48,
              "col5": 55
            }
          }
        },
        "col1": "E/F 2 cond",
        "col2": "E/F multicond triâng",
        "col3": "F monocond sem afast",
        "col4": "G monocond afast vert",
        "col5": "G monocond afast horiz"
      },
      "error_message": "Corrente excede admissível mineral 105°C E/F/G (Quadro 52-C8)",
      "success_message": "✓ Conforme: Correntes admissíveis - Mineral 105°C métodos E/F/G",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 52-C8",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R203",
      "reference": "RTIEBT Quadro 52-E1 Nota",
      "category": "Instalações Elétricas",
      "subcategory": "Agrupamento - Múltiplas camadas",
      "rule_text": "Fator multiplicativo para cabos em múltiplas camadas (a aplicar sobre 52-E1)",
      "parameters": {
        "lookup_table": {
          "2_camadas": 0.8,
          "3_camadas": 0.73,
          "4_5_camadas": 0.7,
          "6_8_camadas": 0.68,
          ">=9_camadas": 0.66
        }
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "multi_layer_factor = lookup_multilayer(n_layers); total_factor = factor_52E1 * multi_layer_factor",
      "lookup_tables": {
        "lookup_table": {
          "2_camadas": 0.8,
          "3_camadas": 0.73,
          "4_5_camadas": 0.7,
          "6_8_camadas": 0.68,
          ">=9_camadas": 0.66
        }
      },
      "error_message": "Fator de múltiplas camadas não aplicado (52-E1 nota)",
      "success_message": "✓ Conforme: Agrupamento - Múltiplas camadas",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 52-E1 Nota",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R204",
      "reference": "RTIEBT Quadro 52-C0 (52-C5 a 52-C8)",
      "category": "Instalações Elétricas",
      "subcategory": "Coeficientes fórmula correntes - Mineral",
      "rule_text": "Coeficientes A, m para cálculo I=A×S^m para cabos minerais (todos os métodos)",
      "parameters": {
        "52-C5": {
          "500V": {
            "col1": {
              "A": 18.5,
              "m": 0.56
            },
            "col2": {
              "A": 14.9,
              "m": 0.612
            },
            "col3": {
              "A": 16.8,
              "m": 0.6
            }
          },
          "750V": {
            "col1": {
              "A": 19.6,
              "m": 0.596
            },
            "col2": {
              "A": 16.24,
              "m": 0.5995
            },
            "col3": {
              "A": 18,
              "m": 0.59
            }
          }
        },
        "52-C6": {
          "500V": {
            "col1": {
              "A": 22,
              "m": 0.6
            },
            "col2": {
              "A": 19,
              "m": 0.6
            },
            "col3": {
              "A": 21.2,
              "m": 0.58
            }
          },
          "750V": {
            "col1": {
              "A": 24,
              "m": 0.6
            },
            "col2": {
              "A": 20.3,
              "m": 0.6
            },
            "col3": {
              "A": 23.88,
              "m": 0.5794
            }
          }
        },
        "52-C7": {
          "500V": {
            "col1": {
              "A": 19.5,
              "m": 0.58
            },
            "col2": {
              "A": 16.5,
              "m": 0.58
            },
            "col3": {
              "A": 18,
              "m": 0.59
            },
            "col4": {
              "A": 20.2,
              "m": 0.58
            },
            "col5": {
              "A": 23,
              "m": 0.58
            }
          },
          "750V": {
            "col1": {
              "A": 20.6,
              "m": 0.6
            },
            "col2": {
              "A": 17.4,
              "m": 0.6
            },
            "col3": {
              "A": 20.15,
              "m": 0.5845
            },
            "col4": {
              "A": 22,
              "m": 0.58
            },
            "col5": {
              "A": 25.17,
              "m": 0.5785
            }
          }
        },
        "52-C8": {
          "500V": {
            "col1": {
              "A": 24.2,
              "m": 0.58
            },
            "col2": {
              "A": 20.5,
              "m": 0.58
            },
            "col3": {
              "A": 23,
              "m": 0.57
            },
            "col4": {
              "A": 26.1,
              "m": 0.549
            },
            "col5": {
              "A": 29,
              "m": 0.57
            }
          },
          "750V": {
            "col1": {
              "A": 26.04,
              "m": 0.5997
            },
            "col2": {
              "A": 21.8,
              "m": 0.6
            },
            "col3": {
              "A": 25,
              "m": 0.585
            },
            "col4": {
              "A": 27.55,
              "m": 0.5792
            },
            "col5": {
              "A": 31.58,
              "m": 0.5791
            }
          }
        }
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "I = A × S^m (S=47.5 para 50mm²; arredondar ≤20A→0.5A, >20A→1A)",
      "lookup_tables": {
        "52-C5": {
          "500V": {
            "col1": {
              "A": 18.5,
              "m": 0.56
            },
            "col2": {
              "A": 14.9,
              "m": 0.612
            },
            "col3": {
              "A": 16.8,
              "m": 0.6
            }
          },
          "750V": {
            "col1": {
              "A": 19.6,
              "m": 0.596
            },
            "col2": {
              "A": 16.24,
              "m": 0.5995
            },
            "col3": {
              "A": 18,
              "m": 0.59
            }
          }
        },
        "52-C6": {
          "500V": {
            "col1": {
              "A": 22,
              "m": 0.6
            },
            "col2": {
              "A": 19,
              "m": 0.6
            },
            "col3": {
              "A": 21.2,
              "m": 0.58
            }
          },
          "750V": {
            "col1": {
              "A": 24,
              "m": 0.6
            },
            "col2": {
              "A": 20.3,
              "m": 0.6
            },
            "col3": {
              "A": 23.88,
              "m": 0.5794
            }
          }
        },
        "52-C7": {
          "500V": {
            "col1": {
              "A": 19.5,
              "m": 0.58
            },
            "col2": {
              "A": 16.5,
              "m": 0.58
            },
            "col3": {
              "A": 18,
              "m": 0.59
            },
            "col4": {
              "A": 20.2,
              "m": 0.58
            },
            "col5": {
              "A": 23,
              "m": 0.58
            }
          },
          "750V": {
            "col1": {
              "A": 20.6,
              "m": 0.6
            },
            "col2": {
              "A": 17.4,
              "m": 0.6
            },
            "col3": {
              "A": 20.15,
              "m": 0.5845
            },
            "col4": {
              "A": 22,
              "m": 0.58
            },
            "col5": {
              "A": 25.17,
              "m": 0.5785
            }
          }
        },
        "52-C8": {
          "500V": {
            "col1": {
              "A": 24.2,
              "m": 0.58
            },
            "col2": {
              "A": 20.5,
              "m": 0.58
            },
            "col3": {
              "A": 23,
              "m": 0.57
            },
            "col4": {
              "A": 26.1,
              "m": 0.549
            },
            "col5": {
              "A": 29,
              "m": 0.57
            }
          },
          "750V": {
            "col1": {
              "A": 26.04,
              "m": 0.5997
            },
            "col2": {
              "A": 21.8,
              "m": 0.6
            },
            "col3": {
              "A": 25,
              "m": 0.585
            },
            "col4": {
              "A": 27.55,
              "m": 0.5792
            },
            "col5": {
              "A": 31.58,
              "m": 0.5791
            }
          }
        }
      },
      "error_message": "Corrente calculada por fórmula excede admissível (52-C0 mineral)",
      "success_message": "✓ Conforme: Coeficientes fórmula correntes - Mineral",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 52-C0 (52-C5 a 52-C8)",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R205",
      "reference": "RTIEBT Quadro 52-C0 (52-C9 a 52-C12)",
      "category": "Instalações Elétricas",
      "subcategory": "Coeficientes fórmula correntes - PVC/XLPE E/F/G",
      "rule_text": "Coeficientes A, m, B, n para cálculo I=A×S^m - B×S^n para PVC/XLPE métodos E/F/G",
      "parameters": {
        "52-C9_Cu": {
          "col1_<=16": {
            "A": 16.8,
            "m": 0.62
          },
          "col1_>=25": {
            "A": 14.9,
            "m": 0.646
          },
          "col2_<=16": {
            "A": 14.3,
            "m": 0.62
          },
          "col2_>=25": {
            "A": 12.9,
            "m": 0.64
          },
          "col3": {
            "A": 17.1,
            "m": 0.632
          },
          "col4_<=300": {
            "A": 13.28,
            "m": 0.6534
          },
          "col4_>=400": {
            "A": 13.28,
            "m": 0.6534,
            "B": 0.00006,
            "n": 2.14
          },
          "col5_<=300": {
            "A": 13.75,
            "m": 0.6581
          },
          "col5_>=400": {
            "A": 13.75,
            "m": 0.6581,
            "B": 0.00012,
            "n": 2.01
          },
          "col6": {
            "A": 18.75,
            "m": 0.637
          },
          "col7": {
            "A": 15.8,
            "m": 0.654
          }
        },
        "52-C11_Cu": {
          "col1_<=16": {
            "A": 20.5,
            "m": 0.623
          },
          "col1_>=25": {
            "A": 18.6,
            "m": 0.646
          },
          "col2_<=16": {
            "A": 17.8,
            "m": 0.623
          },
          "col2_>=25": {
            "A": 16.4,
            "m": 0.637
          },
          "col3": {
            "A": 20.8,
            "m": 0.636
          },
          "col4_<=300": {
            "A": 16,
            "m": 0.6633
          },
          "col4_>=400": {
            "A": 16,
            "m": 0.6633,
            "B": 0.0006,
            "n": 1.793
          },
          "col5_<=300": {
            "A": 16.57,
            "m": 0.665
          },
          "col5_>=400": {
            "A": 16.57,
            "m": 0.665,
            "B": 0.0003,
            "n": 1.876
          },
          "col6": {
            "A": 22.9,
            "m": 0.644
          },
          "col7": {
            "A": 19.1,
            "m": 0.662
          }
        },
        "note": "B e n usados apenas em grandes secções monocondutores"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "I = A × S^m - B × S^n",
      "lookup_tables": {
        "52-C9_Cu": {
          "col1_<=16": {
            "A": 16.8,
            "m": 0.62
          },
          "col1_>=25": {
            "A": 14.9,
            "m": 0.646
          },
          "col2_<=16": {
            "A": 14.3,
            "m": 0.62
          },
          "col2_>=25": {
            "A": 12.9,
            "m": 0.64
          },
          "col3": {
            "A": 17.1,
            "m": 0.632
          },
          "col4_<=300": {
            "A": 13.28,
            "m": 0.6534
          },
          "col4_>=400": {
            "A": 13.28,
            "m": 0.6534,
            "B": 0.00006,
            "n": 2.14
          },
          "col5_<=300": {
            "A": 13.75,
            "m": 0.6581
          },
          "col5_>=400": {
            "A": 13.75,
            "m": 0.6581,
            "B": 0.00012,
            "n": 2.01
          },
          "col6": {
            "A": 18.75,
            "m": 0.637
          },
          "col7": {
            "A": 15.8,
            "m": 0.654
          }
        },
        "52-C11_Cu": {
          "col1_<=16": {
            "A": 20.5,
            "m": 0.623
          },
          "col1_>=25": {
            "A": 18.6,
            "m": 0.646
          },
          "col2_<=16": {
            "A": 17.8,
            "m": 0.623
          },
          "col2_>=25": {
            "A": 16.4,
            "m": 0.637
          },
          "col3": {
            "A": 20.8,
            "m": 0.636
          },
          "col4_<=300": {
            "A": 16,
            "m": 0.6633
          },
          "col4_>=400": {
            "A": 16,
            "m": 0.6633,
            "B": 0.0006,
            "n": 1.793
          },
          "col5_<=300": {
            "A": 16.57,
            "m": 0.665
          },
          "col5_>=400": {
            "A": 16.57,
            "m": 0.665,
            "B": 0.0003,
            "n": 1.876
          },
          "col6": {
            "A": 22.9,
            "m": 0.644
          },
          "col7": {
            "A": 19.1,
            "m": 0.662
          }
        },
        "note": "B e n usados apenas em grandes secções monocondutores"
      },
      "error_message": "Corrente calculada excede admissível (52-C0 PVC/XLPE EFG)",
      "success_message": "✓ Conforme: Coeficientes fórmula correntes - PVC/XLPE E/F/G",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 52-C0 (52-C9 a 52-C12)",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R206",
      "reference": "RTIEBT Quadro 52-D1",
      "category": "Instalações Elétricas",
      "subcategory": "Temperatura correção - Mineral",
      "rule_text": "Fatores de correção de temperatura para mineral: separado bainha PVC(a) 70°C e nu inacessível(b) 105°C",
      "parameters": {
        "lookup_table": {
          "10": {
            "mineral_a": 1.26,
            "mineral_b": 1.14
          },
          "15": {
            "mineral_a": 1.2,
            "mineral_b": 1.11
          },
          "20": {
            "mineral_a": 1.14,
            "mineral_b": 1.07
          },
          "25": {
            "mineral_a": 1.07,
            "mineral_b": 1.04
          },
          "30": {
            "mineral_a": 1,
            "mineral_b": 1
          },
          "35": {
            "mineral_a": 0.93,
            "mineral_b": 0.96
          },
          "40": {
            "mineral_a": 0.85,
            "mineral_b": 0.92
          },
          "45": {
            "mineral_a": 0.76,
            "mineral_b": 0.88
          },
          "50": {
            "mineral_a": 0.67,
            "mineral_b": 0.84
          },
          "55": {
            "mineral_a": 0.57,
            "mineral_b": 0.8
          },
          "60": {
            "mineral_a": 0.45,
            "mineral_b": 0.75
          },
          "65": {
            "mineral_b": 0.7
          },
          "70": {
            "mineral_b": 0.65
          },
          "75": {
            "mineral_b": 0.6
          },
          "80": {
            "mineral_b": 0.54
          },
          "85": {
            "mineral_b": 0.47
          },
          "90": {
            "mineral_b": 0.4
          },
          "95": {
            "mineral_b": 0.32
          }
        }
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "Iz_corrected = Iz_base * factor_mineral(temp, type)",
      "lookup_tables": {
        "lookup_table": {
          "10": {
            "mineral_a": 1.26,
            "mineral_b": 1.14
          },
          "15": {
            "mineral_a": 1.2,
            "mineral_b": 1.11
          },
          "20": {
            "mineral_a": 1.14,
            "mineral_b": 1.07
          },
          "25": {
            "mineral_a": 1.07,
            "mineral_b": 1.04
          },
          "30": {
            "mineral_a": 1,
            "mineral_b": 1
          },
          "35": {
            "mineral_a": 0.93,
            "mineral_b": 0.96
          },
          "40": {
            "mineral_a": 0.85,
            "mineral_b": 0.92
          },
          "45": {
            "mineral_a": 0.76,
            "mineral_b": 0.88
          },
          "50": {
            "mineral_a": 0.67,
            "mineral_b": 0.84
          },
          "55": {
            "mineral_a": 0.57,
            "mineral_b": 0.8
          },
          "60": {
            "mineral_a": 0.45,
            "mineral_b": 0.75
          },
          "65": {
            "mineral_b": 0.7
          },
          "70": {
            "mineral_b": 0.65
          },
          "75": {
            "mineral_b": 0.6
          },
          "80": {
            "mineral_b": 0.54
          },
          "85": {
            "mineral_b": 0.47
          },
          "90": {
            "mineral_b": 0.4
          },
          "95": {
            "mineral_b": 0.32
          }
        }
      },
      "error_message": "Fator de correção temperatura mineral incorreto (52-D1)",
      "success_message": "✓ Conforme: Temperatura correção - Mineral",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 52-D1",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R207",
      "reference": "RTIEBT Quadro 52-E2 + Nota",
      "category": "Instalações Elétricas",
      "subcategory": "Agrupamento 52-E3 enterrado mesma vala",
      "rule_text": "Cabos enterrados em valas distintas: sem redução se espaçamento ≥ 0.5m entre valas",
      "parameters": {
        "min_spacing_m": 0.5
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "IF trench_spacing >= 0.5 THEN no_grouping_derating",
      "lookup_tables": null,
      "error_message": "Fator de agrupamento não aplicado a valas com espaçamento < 0.5m (52-E2)",
      "success_message": "✓ Conforme: Agrupamento 52-E3 enterrado mesma vala",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 52-E2 + Nota",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R208",
      "reference": "IEC 61851-1 / Portaria 252/2015",
      "category": "Instalações Elétricas",
      "subcategory": "IEC 61851 - Modo 1",
      "rule_text": "Modo 1: ligação a tomada normalizada ≤16A, 250V mono/480V tri, com PE, sem comunicação",
      "parameters": {
        "max_A": 16,
        "max_V_mono": 250,
        "max_V_tri": 480,
        "PE": true,
        "communication": false
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "IF mode_1 THEN In<=16 AND V<=250mono/480tri AND PE_present",
      "lookup_tables": null,
      "error_message": "Modo 1 não cumpre limites (IEC 61851-1)",
      "success_message": "✓ Conforme: IEC 61851 - Modo 1",
      "source": {
        "regulation": "Portaria 252/2015",
        "article": "IEC 61851-1 / Portaria 252/2015",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R209",
      "reference": "IEC 61851-1 / Portaria 252/2015",
      "category": "Instalações Elétricas",
      "subcategory": "IEC 61851 - Modo 2",
      "rule_text": "Modo 2: ligação a tomada ≤32A com dispositivo piloto no cabo (IC-CPD)",
      "parameters": {
        "max_A": 32,
        "control_device": "IC-CPD"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "IF mode_2 THEN In<=32 AND ICCPD_in_cable",
      "lookup_tables": null,
      "error_message": "Modo 2 sem IC-CPD no cabo ou In>32A (IEC 61851-1)",
      "success_message": "✓ Conforme: IEC 61851 - Modo 2",
      "source": {
        "regulation": "Portaria 252/2015",
        "article": "IEC 61851-1 / Portaria 252/2015",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R210",
      "reference": "IEC 61851-1 / Portaria 252/2015",
      "category": "Instalações Elétricas",
      "subcategory": "IEC 61851 - Modo 3",
      "rule_text": "Modo 3: ligação a SAVE dedicado com função piloto permanente",
      "parameters": {
        "dedicated_EVSE": true,
        "pilot_function": "permanent"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "IF mode_3 THEN dedicated_EVSE AND permanent_pilot",
      "lookup_tables": null,
      "error_message": "Modo 3 sem SAVE dedicado ou função piloto (IEC 61851-1)",
      "success_message": "✓ Conforme: IEC 61851 - Modo 3",
      "source": {
        "regulation": "Portaria 252/2015",
        "article": "IEC 61851-1 / Portaria 252/2015",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R211",
      "reference": "DR Reg 987/2025",
      "category": "Instalações Elétricas",
      "subcategory": "Reg 987/2025 - Pré-instalação VE novos edifícios",
      "rule_text": "Edifícios novos residenciais: pré-instalação de infraestrutura para VE em todas as vagas",
      "parameters": {
        "coverage": "100%",
        "building_type": "residential_new"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "IF new_residential THEN ev_preinstall_all_spots",
      "lookup_tables": null,
      "error_message": "Edifício residencial novo sem pré-instalação VE em todas as vagas (Reg 987/2025)",
      "success_message": "✓ Conforme: Reg 987/2025 - Pré-instalação VE novos edifícios",
      "source": {
        "regulation": "Regulamentação Elétrica PT",
        "article": "DR Reg 987/2025",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R212",
      "reference": "DR Reg 987/2025",
      "category": "Instalações Elétricas",
      "subcategory": "Reg 987/2025 - Não residenciais >10 vagas",
      "rule_text": "Edifícios não residenciais novos >10 vagas: 1 ponto carga por cada 5 vagas + tubagem 100%",
      "parameters": {
        "ratio": "1:5",
        "conduit_coverage": "100%"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "IF new_nonres AND spots>10 THEN charge_points>=spots/5 AND conduit_all",
      "lookup_tables": null,
      "error_message": "Edifício não residencial novo sem pontos VE suficientes (Reg 987/2025)",
      "success_message": "✓ Conforme: Reg 987/2025 - Não residenciais >10 vagas",
      "source": {
        "regulation": "Regulamentação Elétrica PT",
        "article": "DR Reg 987/2025",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R213",
      "reference": "RTIEBT Secção 412.2.2",
      "category": "Instalações Elétricas",
      "subcategory": "Barreiras/invólucros - Remoção ferramenta",
      "rule_text": "Remoção de barreiras/invólucros: apenas com ferramenta ou após corte da alimentação",
      "parameters": {
        "removal": "tool_required_or_power_off"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "barrier_removal_requires_tool_or_power_off",
      "lookup_tables": null,
      "error_message": "Barreira removível sem ferramenta e com tensão (412.2.2)",
      "success_message": "✓ Conforme: Barreiras/invólucros - Remoção ferramenta",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 412.2.2",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R214",
      "reference": "RTIEBT Secção 412.2.1",
      "category": "Instalações Elétricas",
      "subcategory": "Contacto direto - Abertura IP2X",
      "rule_text": "Partes activas protegidas por barreiras/invólucros com IP ≥ IP2X (dedo de ensaio)",
      "parameters": {
        "min_IP": "IP2X"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "enclosure_IP >= IP2X",
      "lookup_tables": null,
      "error_message": "Invólucro com IP < IP2X para proteção contra contacto direto (412.2.1)",
      "success_message": "✓ Conforme: Contacto direto - Abertura IP2X",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 412.2.1",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R215",
      "reference": "RTIEBT Secção 433.1 + Nota",
      "category": "Instalações Elétricas",
      "subcategory": "Coordenação fusíveis gG",
      "rule_text": "Fusíveis gG: I2 = 1.6 × In (corrente convencional de fusão)",
      "parameters": {
        "factor": 1.6
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "I2_fuse_gG = 1.6 * In_fuse; verify I2 <= 1.45 * Iz",
      "lookup_tables": null,
      "error_message": "Condição I2 ≤ 1.45×Iz não verificada com fusível gG (433.1)",
      "success_message": "✓ Conforme: Coordenação fusíveis gG",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 433.1 + Nota",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R216",
      "reference": "RTIEBT Secção 433.1 + Nota",
      "category": "Instalações Elétricas",
      "subcategory": "Coordenação disjuntores",
      "rule_text": "Disjuntores: I2 = 1.45 × In (corrente convencional de disparo). Condição I2≤1.45×Iz automaticamente satisfeita se In≤Iz",
      "parameters": {
        "factor": 1.45
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "I2_cb = 1.45 * In_cb; IF In <= Iz THEN I2<=1.45*Iz satisfied",
      "lookup_tables": null,
      "error_message": "Disjuntor In>Iz: condição I2≤1.45×Iz não satisfeita (433.1)",
      "success_message": "✓ Conforme: Coordenação disjuntores",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 433.1 + Nota",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R217",
      "reference": "RTIEBT Secção 413.1.5.4",
      "category": "Instalações Elétricas",
      "subcategory": "IT - 1º defeito não perigoso",
      "rule_text": "Esquema IT: 1º defeito não deve provocar corte; verificar Id×RA ≤ UL",
      "parameters": {
        "UL_normal": 50,
        "UL_BB3": 25
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "Id_first_fault * RA <= UL",
      "lookup_tables": null,
      "error_message": "1º defeito em IT: Id×RA > UL (413.1.5.4)",
      "success_message": "✓ Conforme: IT - 1º defeito não perigoso",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 413.1.5.4",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R218",
      "reference": "RTIEBT Secção 413.1.5.3",
      "category": "Instalações Elétricas",
      "subcategory": "IT - CPI obrigatório",
      "rule_text": "Esquema IT: controlador permanente de isolamento (CPI) obrigatório",
      "parameters": {
        "device": "CPI",
        "mandatory": true
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "IT_has_CPI == True",
      "lookup_tables": null,
      "error_message": "Esquema IT sem CPI (413.1.5.3)",
      "success_message": "✓ Conforme: IT - CPI obrigatório",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 413.1.5.3",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R219",
      "reference": "RTIEBT Secção 413.1.5.6",
      "category": "Instalações Elétricas",
      "subcategory": "IT - 2º defeito TN",
      "rule_text": "Esquema IT com massas interligadas: 2º defeito tratado como TN → Zs×Ia ≤ Uo/2 (trifásico)",
      "parameters": {
        "formula": "Zs * Ia <= Uo/2"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "Zs_it_2nd * Ia <= Uo/2",
      "lookup_tables": null,
      "error_message": "Impedância 2º defeito IT (massas interligadas) excede Uo/2 / Ia (413.1.5.6)",
      "success_message": "✓ Conforme: IT - 2º defeito TN",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 413.1.5.6",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R220",
      "reference": "RTIEBT Secção 29 - Nota",
      "category": "Instalações Elétricas",
      "subcategory": "Distância mínima trabalhos BT",
      "rule_text": "Distância mínima de segurança a partes activas BT: 0.30m (pessoas qualificadas)",
      "parameters": {
        "value": 0.3,
        "unit": "m"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "working_distance_BT >= 0.30",
      "lookup_tables": null,
      "error_message": "Distância de trabalho a partes activas BT < 0.30m",
      "success_message": "✓ Conforme: Distância mínima trabalhos BT",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 29 - Nota",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R221",
      "reference": "RTIEBT Secção 522.8",
      "category": "Instalações Elétricas",
      "subcategory": "Raio curvatura cabos",
      "rule_text": "Raio mínimo de curvatura dos cabos: conforme especificação do fabricante (tipicamente 6×D a 15×D)",
      "parameters": {
        "typical_factor_rigid": 8,
        "typical_factor_flexible": 6,
        "unit": "×diâmetro_exterior"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "bend_radius >= manufacturer_spec OR >= factor × D_exterior",
      "lookup_tables": null,
      "error_message": "Raio de curvatura do cabo inferior ao mínimo (522.8)",
      "success_message": "✓ Conforme: Raio curvatura cabos",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 522.8",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R222",
      "reference": "RTIEBT Secção 522.6 / IEC 62262",
      "category": "Instalações Elétricas",
      "subcategory": "IK mínimo por localização",
      "rule_text": "Códigos IK mínimos por tipo de local: IK07 zonas públicas, IK08 indústria, IK10 exterior pesado",
      "parameters": {
        "lookup_table": {
          "domestic": "IK05",
          "commercial": "IK07",
          "industrial": "IK08",
          "outdoor_heavy": "IK10",
          "ev_public": "IK07"
        }
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "equipment_IK >= required_IK(location_type)",
      "lookup_tables": {
        "lookup_table": {
          "domestic": "IK05",
          "commercial": "IK07",
          "industrial": "IK08",
          "outdoor_heavy": "IK10",
          "ev_public": "IK07"
        }
      },
      "error_message": "Código IK insuficiente para o tipo de local (522.6)",
      "success_message": "✓ Conforme: IK mínimo por localização",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 522.6 / IEC 62262",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R223",
      "reference": "Portaria 1532/2008, Art. 15 Quadro IX",
      "category": "Instalações Elétricas",
      "subcategory": "Resistência ao fogo elementos estruturais",
      "rule_text": "Elementos estruturais devem ter resistência ao fogo mínima conforme UT e categoria de risco",
      "parameters": {
        "lookup_table": {
          "I,III,IV,V,VI,VII,VIII,IX,X": {
            "1": "R30/REI30",
            "2": "R60/REI60",
            "3": "R90/REI90",
            "4": "R120/REI120"
          },
          "II,XI,XII": {
            "1": "R60/REI60",
            "2": "R90/REI90",
            "3": "R120/REI120",
            "4": "R180/REI180"
          }
        }
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "resistencia_fogo_elemento >= lookup_table[ut_group][categoria_risco]",
      "lookup_tables": {
        "lookup_table": {
          "I,III,IV,V,VI,VII,VIII,IX,X": {
            "1": "R30/REI30",
            "2": "R60/REI60",
            "3": "R90/REI90",
            "4": "R120/REI120"
          },
          "II,XI,XII": {
            "1": "R60/REI60",
            "2": "R90/REI90",
            "3": "R120/REI120",
            "4": "R180/REI180"
          }
        }
      },
      "error_message": "Resistência ao fogo do elemento estrutural inferior ao mínimo exigido pelo Quadro IX",
      "success_message": "✓ Conforme: Resistência ao fogo elementos estruturais",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 15 Quadro IX",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R224",
      "reference": "Portaria 1532/2008, Art. 16 n.1",
      "category": "Instalações Elétricas",
      "subcategory": "Resistência ao fogo cabos segurança",
      "rule_text": "Cablagens elétricas de sistemas de segurança devem garantir classe P ou PH com escalão adequado",
      "parameters": {
        "classes": [
          "P15",
          "P30",
          "P60",
          "P90",
          "P120",
          "PH15",
          "PH30",
          "PH60",
          "PH90",
          "PH120"
        ],
        "applies_to": "cabos de sistemas de segurança ou locais de risco F"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "cabo_classe_fogo in ['P','PH'] and cabo_escalao_min >= escalao_exigido",
      "lookup_tables": {
        "classes": [
          "P15",
          "P30",
          "P60",
          "P90",
          "P120",
          "PH15",
          "PH30",
          "PH60",
          "PH90",
          "PH120"
        ],
        "applies_to": "cabos de sistemas de segurança ou locais de risco F"
      },
      "error_message": "Cablagem de sistema de segurança sem classe de resistência ao fogo P/PH adequada",
      "success_message": "✓ Conforme: Resistência ao fogo cabos segurança",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 16 n.1",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R225",
      "reference": "Portaria 1532/2008, Art. 18 Quadro X",
      "category": "Instalações Elétricas",
      "subcategory": "Compartimentação entre UTs distintas",
      "rule_text": "Paredes entre UTs distintas: resistência ao fogo padrão mínima conforme categorias de risco",
      "parameters": {
        "lookup_table": {
          "cat_menor_1_2": {
            "paredes": "EI/REI 60",
            "portas": "E 30 C"
          },
          "cat_menor_3_4": {
            "paredes": "EI/REI 90",
            "portas": "E 45 C"
          },
          "cat_maior_3_4": {
            "paredes": "EI/REI 120",
            "portas": "E 60 C"
          }
        }
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "resistencia_parede_entre_uts >= minimo_quadro_X[categoria]",
      "lookup_tables": {
        "lookup_table": {
          "cat_menor_1_2": {
            "paredes": "EI/REI 60",
            "portas": "E 30 C"
          },
          "cat_menor_3_4": {
            "paredes": "EI/REI 90",
            "portas": "E 45 C"
          },
          "cat_maior_3_4": {
            "paredes": "EI/REI 120",
            "portas": "E 60 C"
          }
        }
      },
      "error_message": "Compartimentação entre UTs distintas insuficiente",
      "success_message": "✓ Conforme: Compartimentação entre UTs distintas",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 18 Quadro X",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R226",
      "reference": "Portaria 1532/2008, Art. 18 n.4",
      "category": "Instalações Elétricas",
      "subcategory": "Área máxima compartimento corta-fogo",
      "rule_text": "Área máxima de cada compartimento corta-fogo: 1600 m² (pode duplicar com sprinklers)",
      "parameters": {
        "max_area_m2": 1600,
        "max_area_sprinklers_m2": 3200,
        "unit": "m²"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "area_compartimento <= 1600 or (area_compartimento <= 3200 and has_sprinklers)",
      "lookup_tables": null,
      "error_message": "Área do compartimento corta-fogo excede 1600 m² (ou 3200 m² com sprinklers)",
      "success_message": "✓ Conforme: Área máxima compartimento corta-fogo",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 18 n.4",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R227",
      "reference": "Portaria 1532/2008, Art. 21 Quadro XV",
      "category": "Instalações Elétricas",
      "subcategory": "Isolamento locais risco C",
      "rule_text": "Locais de risco C (risco agravado de incêndio) - resistência ao fogo mínima da envolvente",
      "parameters": {
        "paredes_nao_resistentes": "EI 60",
        "pavimentos_paredes_resistentes": "REI 60",
        "portas": "E 30 C"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "envolvente_risco_C.paredes >= 'EI 60' and envolvente_risco_C.portas >= 'E 30 C'",
      "lookup_tables": null,
      "error_message": "Isolamento do local de risco C inferior ao mínimo (EI 60 paredes, E 30 C portas)",
      "success_message": "✓ Conforme: Isolamento locais risco C",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 21 Quadro XV",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R228",
      "reference": "Portaria 1532/2008, Art. 21 Quadro XVI",
      "category": "Instalações Elétricas",
      "subcategory": "Isolamento locais risco C agravado",
      "rule_text": "Locais de risco C+ (carga incêndio > 10^6 MJ ou potência > 70 kW) - resistência ao fogo mínima",
      "parameters": {
        "paredes_nao_resistentes": "EI 90",
        "pavimentos_paredes_resistentes": "REI 90",
        "portas": "E 45 C"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "envolvente_risco_C_agravado.paredes >= 'EI 90' and envolvente_risco_C_agravado.portas >= 'E 45 C'",
      "lookup_tables": null,
      "error_message": "Isolamento do local de risco C agravado inferior ao mínimo (EI 90 paredes, E 45 C portas)",
      "success_message": "✓ Conforme: Isolamento locais risco C agravado",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 21 Quadro XVI",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R229",
      "reference": "Portaria 1532/2008, Art. 22 n.1",
      "category": "Instalações Elétricas",
      "subcategory": "Isolamento locais risco D",
      "rule_text": "Locais de risco D (pessoas acamadas/limitadas) - resistência ao fogo mínima da envolvente",
      "parameters": {
        "paredes_nao_resistentes": "EI 60",
        "pavimentos_paredes_resistentes": "REI 60",
        "portas": "E 30 C",
        "subcompartimentacao_area_max_m2": 400
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "envolvente_risco_D.paredes >= 'EI 60' and envolvente_risco_D.portas >= 'E 30 C'",
      "lookup_tables": null,
      "error_message": "Isolamento do local de risco D inferior ao mínimo exigido",
      "success_message": "✓ Conforme: Isolamento locais risco D",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 22 n.1",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R230",
      "reference": "Portaria 1532/2008, Art. 23 Quadro XVII",
      "category": "Instalações Elétricas",
      "subcategory": "Isolamento locais risco E",
      "rule_text": "Locais de risco E (dormida) - resistência ao fogo mínima",
      "parameters": {
        "paredes_nao_resistentes": "EI 30",
        "pavimentos_paredes_resistentes": "REI 30",
        "portas": "E 15 C"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "envolvente_risco_E.paredes >= 'EI 30' and envolvente_risco_E.portas >= 'E 15 C'",
      "lookup_tables": null,
      "error_message": "Isolamento do local de risco E inferior ao mínimo exigido",
      "success_message": "✓ Conforme: Isolamento locais risco E",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 23 Quadro XVII",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R231",
      "reference": "Portaria 1532/2008, Art. 24 Quadro XVIII",
      "category": "Instalações Elétricas",
      "subcategory": "Isolamento locais risco F",
      "rule_text": "Locais de risco F (equipamentos essenciais) - resistência ao fogo mínima",
      "parameters": {
        "paredes_nao_resistentes": "EI 90",
        "pavimentos_paredes_resistentes": "REI 90",
        "portas": "E 45 C"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "envolvente_risco_F.paredes >= 'EI 90' and envolvente_risco_F.portas >= 'E 45 C'",
      "lookup_tables": null,
      "error_message": "Isolamento do local de risco F inferior ao mínimo exigido (EI 90, E 45 C)",
      "success_message": "✓ Conforme: Isolamento locais risco F",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 24 Quadro XVIII",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R232",
      "reference": "Portaria 1532/2008, Art. 4 n.13",
      "category": "Instalações Elétricas",
      "subcategory": "Unidades de passagem",
      "rule_text": "1 UP=0.9m, 2 UP=1.4m, N UP (N>2) = N×0.6m",
      "parameters": {
        "UP_1": 0.9,
        "UP_2": 1.4,
        "UP_N_formula": "N * 0.6",
        "unit": "m"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "if N_UP == 1: largura >= 0.9; elif N_UP == 2: largura >= 1.4; else: largura >= N_UP * 0.6",
      "lookup_tables": null,
      "error_message": "Largura da via de evacuação inferior ao mínimo para o número de UPs exigido",
      "success_message": "✓ Conforme: Unidades de passagem",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 4 n.13",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R233",
      "reference": "Portaria 1532/2008, Art. 51 Quadro XXIV",
      "category": "Instalações Elétricas",
      "subcategory": "Efectivo - índices de ocupação",
      "rule_text": "Cálculo do efectivo por tipo de espaço baseado em índices de ocupação (pessoas/m²)",
      "parameters": {
        "lookup_table": {
          "balcoes_atendimento": 0.3,
          "escritorios": 0.1,
          "salas_espera_locais_culto": 0.33,
          "salas_reuniao_conf": 0.5,
          "salas_estar_refeicoes": 0.5,
          "salas_aula": 0.5,
          "espaco_exposicoes_museus": 0.33,
          "salas_vendas": 0.2,
          "supermercados_hipermercados": 0.14,
          "plataformas_embarque": 0.33,
          "parques_estacionamento": {
            "cob_ligeiros": 0.03,
            "cob_pesados": 0.02,
            "ar_livre": 0.01
          }
        },
        "unit": "pessoas/m²"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "efectivo = area_util * indice_ocupacao[tipo_espaco]",
      "lookup_tables": {
        "lookup_table": {
          "balcoes_atendimento": 0.3,
          "escritorios": 0.1,
          "salas_espera_locais_culto": 0.33,
          "salas_reuniao_conf": 0.5,
          "salas_estar_refeicoes": 0.5,
          "salas_aula": 0.5,
          "espaco_exposicoes_museus": 0.33,
          "salas_vendas": 0.2,
          "supermercados_hipermercados": 0.14,
          "plataformas_embarque": 0.33,
          "parques_estacionamento": {
            "cob_ligeiros": 0.03,
            "cob_pesados": 0.02,
            "ar_livre": 0.01
          }
        },
        "unit": "pessoas/m²"
      },
      "error_message": "Efectivo calculado incorretamente - verificar índice de ocupação aplicável",
      "success_message": "✓ Conforme: Efectivo - índices de ocupação",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 51 Quadro XXIV",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R234",
      "reference": "Portaria 1532/2008, Art. 57 n.2",
      "category": "Instalações Elétricas",
      "subcategory": "Distância máxima evacuação geral",
      "rule_text": "Distância máxima a percorrer nos caminhos de evacuação (regra geral)",
      "parameters": {
        "impasse_m": 15,
        "com_alternativa_m": 30,
        "unit": "m",
        "nota": "valores podem variar por UT - ver disposições específicas"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "if ponto_em_impasse: distancia_evacuacao <= 15; else: distancia_evacuacao <= 30",
      "lookup_tables": null,
      "error_message": "Distância de evacuação excede o máximo permitido",
      "success_message": "✓ Conforme: Distância máxima evacuação geral",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 57 n.2",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R235",
      "reference": "Portaria 1532/2008, Art. 218 n.1",
      "category": "Instalações Elétricas",
      "subcategory": "Distância evacuação estacionamentos cobertos",
      "rule_text": "Distância máxima evacuação em parques cobertos: 25m impasse, 40m alternativa",
      "parameters": {
        "impasse_m": 25,
        "com_alternativa_m": 40,
        "unit": "m"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "if ponto_em_impasse: dist <= 25; else: dist <= 40",
      "lookup_tables": null,
      "error_message": "Distância de evacuação no parque estacionamento excede o máximo (25m/40m)",
      "success_message": "✓ Conforme: Distância evacuação estacionamentos cobertos",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 218 n.1",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R236",
      "reference": "Portaria 1532/2008, Art. 304 Quadro LI",
      "category": "Instalações Elétricas",
      "subcategory": "Distância evacuação UT-XII industrial",
      "rule_text": "Distância máxima evacuação UT-XII (industrial) por categoria de risco",
      "parameters": {
        "lookup_table": {
          "1": {
            "impasse": 25,
            "alternativa": 80
          },
          "2": {
            "impasse": 15,
            "alternativa": 60
          },
          "3": {
            "impasse": 10,
            "alternativa": 40
          },
          "4": {
            "impasse": 10,
            "alternativa": 30
          }
        },
        "unit": "m"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "distancia <= lookup_table[cat_risco][tipo_ponto]",
      "lookup_tables": {
        "lookup_table": {
          "1": {
            "impasse": 25,
            "alternativa": 80
          },
          "2": {
            "impasse": 15,
            "alternativa": 60
          },
          "3": {
            "impasse": 10,
            "alternativa": 40
          },
          "4": {
            "impasse": 10,
            "alternativa": 30
          }
        },
        "unit": "m"
      },
      "error_message": "Distância de evacuação em UT-XII excede o máximo da categoria de risco",
      "success_message": "✓ Conforme: Distância evacuação UT-XII industrial",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 304 Quadro LI",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Industrial"
        ]
      }
    },
    {
      "id": "ELEC_R237",
      "reference": "Portaria 1532/2008, Art. 56 n.1-3",
      "category": "Instalações Elétricas",
      "subcategory": "Largura mínima saídas e vias evacuação",
      "rule_text": "Largura mínima das saídas e vias: 1 UP para efectivo ≤50, 2 UP para >50",
      "parameters": {
        "min_1UP_m": 0.9,
        "min_2UP_m": 1.4,
        "effectivo_threshold": 50
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "if efectivo <= 50: largura >= 0.9; else: largura >= 1.4",
      "lookup_tables": null,
      "error_message": "Largura da saída/via de evacuação inferior ao mínimo para o efectivo",
      "success_message": "✓ Conforme: Largura mínima saídas e vias evacuação",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 56 n.1-3",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R238",
      "reference": "Portaria 1532/2008, Art. 25 n.1a",
      "category": "Instalações Elétricas",
      "subcategory": "Vias protecção comprimento >30m",
      "rule_text": "Vias horizontais de evacuação com comprimento >30m na 3ª/4ª cat. risco devem ser protegidas",
      "parameters": {
        "comprimento_max_sem_protecao_m": 30,
        "categorias_aplicaveis": [
          3,
          4
        ]
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "if categoria_risco >= 3 and comprimento_via > 30: via_protegida == True",
      "lookup_tables": {
        "comprimento_max_sem_protecao_m": 30,
        "categorias_aplicaveis": [
          3,
          4
        ]
      },
      "error_message": "Via horizontal >30m na 3ª/4ª categoria de risco sem protecção obrigatória",
      "success_message": "✓ Conforme: Vias protecção comprimento >30m",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 25 n.1a",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R239",
      "reference": "Portaria 1532/2008, Art. 25 n.1e",
      "category": "Instalações Elétricas",
      "subcategory": "Impasse via horizontal máx 10m se protegida",
      "rule_text": "Troços em impasse >10m devem ser protegidos (exceto se locais têm saídas alternativas)",
      "parameters": {
        "impasse_max_sem_protecao_m": 10
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "if impasse_comprimento > 10 and not locais_com_saidas_alternativas: via_protegida == True",
      "lookup_tables": null,
      "error_message": "Troço em impasse >10m sem protecção obrigatória",
      "success_message": "✓ Conforme: Impasse via horizontal máx 10m se protegida",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 25 n.1e",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R240",
      "reference": "Portaria 1532/2008, Art. 63 n.1",
      "category": "Instalações Elétricas",
      "subcategory": "Câmara corta-fogo dimensões mínimas",
      "rule_text": "Câmaras corta-fogo: área mínima 3 m², dimensão linear mínima 1.4m",
      "parameters": {
        "area_min_m2": 3,
        "dimensao_min_m": 1.4
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "area_ccf >= 3 and dimensao_min_ccf >= 1.4",
      "lookup_tables": null,
      "error_message": "Câmara corta-fogo com dimensões inferiores ao mínimo (3 m², 1.4 m)",
      "success_message": "✓ Conforme: Câmara corta-fogo dimensões mínimas",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 63 n.1",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R241",
      "reference": "Portaria 1532/2008, Art. 268",
      "category": "Instalações Elétricas",
      "subcategory": "Câmara corta-fogo UT-VIII",
      "rule_text": "Câmaras corta-fogo UT-VIII (comércio com carrinhos): área mínima 12 m², dimensão mínima 3m",
      "parameters": {
        "area_min_m2": 12,
        "dimensao_min_m": 3
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "area_ccf_utVIII >= 12 and dimensao_min_ccf_utVIII >= 3",
      "lookup_tables": null,
      "error_message": "Câmara corta-fogo UT-VIII inferior ao mínimo (12 m², 3 m)",
      "success_message": "✓ Conforme: Câmara corta-fogo UT-VIII",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 268",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R242",
      "reference": "Portaria 1532/2008, Art. 72 n.2",
      "category": "Instalações Elétricas",
      "subcategory": "Fonte energia emergência autonomia",
      "rule_text": "Fonte de energia de emergência com autonomia mínima conforme a função",
      "parameters": {
        "iluminacao_emergencia_min": 15,
        "unit": "min",
        "sadi_vigilia_72h": 4320,
        "sadi_alarme_30min": 30,
        "sadi_vigiado_vigilia_12h": 720,
        "sadi_vigiado_alarme_5min": 5
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "autonomia_fonte >= autonomia_minima_funcao",
      "lookup_tables": {
        "iluminacao_emergencia_min": 15,
        "unit": "min",
        "sadi_vigilia_72h": 4320,
        "sadi_alarme_30min": 30,
        "sadi_vigiado_vigilia_12h": 720,
        "sadi_vigiado_alarme_5min": 5
      },
      "error_message": "Autonomia da fonte de energia de emergência inferior ao mínimo regulamentar",
      "success_message": "✓ Conforme: Fonte energia emergência autonomia",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 72 n.2",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R243",
      "reference": "Portaria 1532/2008, Art. 132 n.1",
      "category": "Instalações Elétricas",
      "subcategory": "Deteção tectos falsos >0.8m",
      "rule_text": "Espaços confinados (tecto falso >0.8m ou pav. sobrelevado >0.2m) com cablagens: deteção obrigatória",
      "parameters": {
        "tecto_falso_altura_min_m": 0.8,
        "pav_sobrelevado_min_m": 0.2
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "if (tecto_falso_altura > 0.8 or pav_sobrelevado > 0.2) and tem_cablagens: detecao_instalada == True",
      "lookup_tables": null,
      "error_message": "Espaço confinado (tecto falso >0.8m) com cablagens sem deteção automática de incêndio",
      "success_message": "✓ Conforme: Deteção tectos falsos >0.8m",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 132 n.1",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R244",
      "reference": "Portaria 1532/2008, Art. 161 n.6",
      "category": "Instalações Elétricas",
      "subcategory": "Pressão diferencial câmara CF",
      "rule_text": "Pressurização de câmaras corta-fogo: diferencial de pressão não deve ultrapassar 80 Pa",
      "parameters": {
        "max_pressao_Pa": 80,
        "unit": "Pa"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "pressao_diferencial_ccf <= 80",
      "lookup_tables": null,
      "error_message": "Pressão diferencial na câmara corta-fogo excede 80 Pa",
      "success_message": "✓ Conforme: Pressão diferencial câmara CF",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 161 n.6",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R245",
      "reference": "Portaria 1532/2008, Art. 16 + Art. 269",
      "category": "Instalações Elétricas",
      "subcategory": "Instalações elétricas canalizações segurança protecção fogo",
      "rule_text": "Canalizações de segurança em vias verticais de edifícios >28m: escalão mínimo de resistência ao fogo",
      "parameters": {
        "escalao_minimo_vias_verticais_acima_28m": "P90 ou equivalente",
        "excecao": "percursos em câmaras corta-fogo e vias protegidas"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "if altura_edificio > 28: cablagem_seguranca_escalao >= 'P90'",
      "lookup_tables": null,
      "error_message": "Cablagem de segurança sem escalão de resistência ao fogo P90 em edifício >28m",
      "success_message": "✓ Conforme: Instalações elétricas canalizações segurança protecção fogo",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 16 + Art. 269",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R246",
      "reference": "Portaria 1532/2008, Art. 114 n.4",
      "category": "Instalações Elétricas",
      "subcategory": "Iluminância emergência ambiente mínima",
      "rule_text": "Iluminação de ambiente de emergência: nível mínimo 1 lux medido no pavimento",
      "parameters": {
        "min_lux": 1,
        "unit": "lux",
        "local_medida": "pavimento"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "iluminancia_ambiente_emergencia >= 1",
      "lookup_tables": null,
      "error_message": "Iluminância de emergência ambiente inferior a 1 lux no pavimento",
      "success_message": "✓ Conforme: Iluminância emergência ambiente mínima",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 114 n.4",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R247",
      "reference": "Portaria 1532/2008, Art. 114 n.5",
      "category": "Instalações Elétricas",
      "subcategory": "Iluminância emergência circulação mínima",
      "rule_text": "Iluminação de balizagem/circulação de emergência: mínimo 5 lux a 1m do pavimento/obstáculo",
      "parameters": {
        "min_lux": 5,
        "unit": "lux",
        "altura_medida_m": 1
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "iluminancia_circulacao_emergencia >= 5",
      "lookup_tables": null,
      "error_message": "Iluminância de emergência de circulação inferior a 5 lux a 1m do pavimento",
      "success_message": "✓ Conforme: Iluminância emergência circulação mínima",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 114 n.5",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R248",
      "reference": "Portaria 1532/2008, Art. 114 n.2",
      "category": "Instalações Elétricas",
      "subcategory": "Autonomia iluminação emergência",
      "rule_text": "Autonomia mínima da iluminação de emergência: 15 minutos (adequada ao tempo de evacuação)",
      "parameters": {
        "autonomia_min_min": 15,
        "unit": "min"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "autonomia_iluminacao_emergencia >= 15",
      "lookup_tables": null,
      "error_message": "Autonomia da iluminação de emergência inferior a 15 minutos",
      "success_message": "✓ Conforme: Autonomia iluminação emergência",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 114 n.2",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R249",
      "reference": "Portaria 1532/2008, Art. 114 n.1",
      "category": "Instalações Elétricas",
      "subcategory": "Tempo arranque iluminação emergência",
      "rule_text": "Lâmpadas de descarga de emergência: 50% em ≤5s, 100% em ≤60s",
      "parameters": {
        "tempo_50pct_s": 5,
        "tempo_100pct_s": 60
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "tempo_arranque_50pct <= 5 and tempo_arranque_100pct <= 60",
      "lookup_tables": null,
      "error_message": "Tempo de arranque da iluminação de emergência excede os limites (5s/60s)",
      "success_message": "✓ Conforme: Tempo arranque iluminação emergência",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 114 n.1",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R250",
      "reference": "Portaria 1532/2008, Art. 114 n.5",
      "category": "Instalações Elétricas",
      "subcategory": "Distância dispositivos balizagem",
      "rule_text": "Dispositivos de balizagem a menos de 2m (projecção horizontal) de pontos críticos",
      "parameters": {
        "distancia_max_m": 2,
        "unit": "m",
        "pontos_criticos": [
          "intersecção corredores",
          "mudança direcção",
          "patamares",
          "câmaras corta-fogo",
          "botões alarme",
          "comandos segurança",
          "meios 1ª intervenção",
          "saídas"
        ]
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "distancia_balizagem_ponto_critico <= 2",
      "lookup_tables": {
        "distancia_max_m": 2,
        "unit": "m",
        "pontos_criticos": [
          "intersecção corredores",
          "mudança direcção",
          "patamares",
          "câmaras corta-fogo",
          "botões alarme",
          "comandos segurança",
          "meios 1ª intervenção",
          "saídas"
        ]
      },
      "error_message": "Dispositivo de balizagem a mais de 2m de ponto crítico (saída, extintor, etc.)",
      "success_message": "✓ Conforme: Distância dispositivos balizagem",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 114 n.5",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R251",
      "reference": "Portaria 1532/2008, Art. 115 n.1",
      "category": "Instalações Elétricas",
      "subcategory": "Blocos autónomos tipo permanente",
      "rule_text": "UT IV-VI, VIII, X, XI (exceto dormida): blocos autónomos obrigatoriamente do tipo permanente",
      "parameters": {
        "uts_permanente": [
          "IV",
          "V",
          "VI",
          "VIII",
          "X",
          "XI"
        ],
        "excecao": "espaços dormida risco D e E"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "if ut in ['IV','V','VI','VIII','X','XI'] and not espaco_dormida: bloco_tipo == 'permanente'",
      "lookup_tables": {
        "uts_permanente": [
          "IV",
          "V",
          "VI",
          "VIII",
          "X",
          "XI"
        ],
        "excecao": "espaços dormida risco D e E"
      },
      "error_message": "Bloco autónomo deve ser do tipo permanente nesta utilização-tipo",
      "success_message": "✓ Conforme: Blocos autónomos tipo permanente",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 115 n.1",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R252",
      "reference": "Portaria 1532/2008 + RTIEBT 801.2.1.5.3.3.5",
      "category": "Instalações Elétricas",
      "subcategory": "Iluminação ambiente mínimo 2 blocos",
      "rule_text": "Cada local de iluminação de ambiente deve ter pelo menos 2 blocos autónomos",
      "parameters": {
        "min_blocos": 2
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "n_blocos_ambiente_por_local >= 2",
      "lookup_tables": null,
      "error_message": "Local de iluminação de ambiente com menos de 2 blocos autónomos",
      "success_message": "✓ Conforme: Iluminação ambiente mínimo 2 blocos",
      "source": {
        "regulation": "RTIEBT",
        "article": "Portaria 1532/2008 + RTIEBT 801.2.1.5.3.3.5",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R253",
      "reference": "Portaria 1532/2008 + RTIEBT 801.2.1.5.3.3.5",
      "category": "Instalações Elétricas",
      "subcategory": "Iluminação circulação mínimo 2 blocos",
      "rule_text": "Caminhos de evacuação >15m devem ter pelo menos 2 blocos autónomos",
      "parameters": {
        "comprimento_min_m": 15,
        "min_blocos": 2
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "if comprimento_evacuacao > 15: n_blocos_circulacao >= 2",
      "lookup_tables": null,
      "error_message": "Caminho de evacuação >15m com menos de 2 blocos autónomos de circulação",
      "success_message": "✓ Conforme: Iluminação circulação mínimo 2 blocos",
      "source": {
        "regulation": "RTIEBT",
        "article": "Portaria 1532/2008 + RTIEBT 801.2.1.5.3.3.5",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R254",
      "reference": "Portaria 1532/2008, Art. 126",
      "category": "Instalações Elétricas",
      "subcategory": "Configuração alarme UT-I",
      "rule_text": "UT-I: 1ª/2ª cat isenta; 3ª cat config 2; 4ª cat config 2 com alerta automático. Fogos isentos",
      "parameters": {
        "lookup_table": {
          "1": "isento",
          "2": "isento",
          "3": "config_2",
          "4": "config_2_alerta_auto"
        }
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "config_alarme_utI >= lookup_table[cat_risco]",
      "lookup_tables": {
        "lookup_table": {
          "1": "isento",
          "2": "isento",
          "3": "config_2",
          "4": "config_2_alerta_auto"
        }
      },
      "error_message": "Configuração de alarme insuficiente para UT-I da categoria de risco indicada",
      "success_message": "✓ Conforme: Configuração alarme UT-I",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 126",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R255",
      "reference": "Portaria 1532/2008, Art. 127",
      "category": "Instalações Elétricas",
      "subcategory": "Configuração alarme UT-II",
      "rule_text": "UT-II (estacionamentos cobertos e fechados): configuração 3 obrigatória",
      "parameters": {
        "configuracao": 3
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "config_alarme_utII >= 3",
      "lookup_tables": null,
      "error_message": "UT-II em espaços cobertos deve ter sistema de alarme configuração 3",
      "success_message": "✓ Conforme: Configuração alarme UT-II",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 127",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R256",
      "reference": "Portaria 1532/2008, Art. 128",
      "category": "Instalações Elétricas",
      "subcategory": "Configuração alarme UT-III,VIII,IX,X",
      "rule_text": "UT III,VIII,IX,X: config 1 para 1ª cat, config 3 restantes",
      "parameters": {
        "cat_1": 1,
        "restantes": 3
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "if cat_risco == 1: config >= 1; else: config >= 3",
      "lookup_tables": null,
      "error_message": "Configuração de alarme insuficiente para a utilização-tipo e categoria de risco",
      "success_message": "✓ Conforme: Configuração alarme UT-III,VIII,IX,X",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 128",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R257",
      "reference": "Portaria 1532/2008, Art. 129",
      "category": "Instalações Elétricas",
      "subcategory": "Configuração alarme UT-IV,V,VI,VII,XI,XII",
      "rule_text": "UT IV,V,VI,VII,XI,XII: configuração 3 (com exceções para 1ª cat)",
      "parameters": {
        "regra_geral": 3,
        "excecao_utVII_1cat": 1,
        "excecao_1cat_acima_solo": 2
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "config_alarme >= 3 or (excecao_aplicavel and config_alarme >= config_excecao)",
      "lookup_tables": null,
      "error_message": "Configuração de alarme insuficiente para UT-IV a XII",
      "success_message": "✓ Conforme: Configuração alarme UT-IV,V,VI,VII,XI,XII",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 129",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R258",
      "reference": "Portaria 1532/2008, Art. 131",
      "category": "Instalações Elétricas",
      "subcategory": "Locais risco C e F alarme mínimo config 2",
      "rule_text": "Locais de risco C e F devem possuir/inserir-se em sistema de alarme mínimo config 2",
      "parameters": {
        "configuracao_minima": 2
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "if local_risco in ['C','F']: config_alarme >= 2",
      "lookup_tables": null,
      "error_message": "Local de risco C ou F sem sistema de alarme de configuração 2 ou superior",
      "success_message": "✓ Conforme: Locais risco C e F alarme mínimo config 2",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 131",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R259",
      "reference": "Portaria 1532/2008, Art. 123 n.2a",
      "category": "Instalações Elétricas",
      "subcategory": "Fonte energia emergência SADI não vigiado",
      "rule_text": "SADI não vigiado em permanência: fonte emergência para 72h vigília + 30min alarme geral",
      "parameters": {
        "vigilia_h": 72,
        "alarme_min": 30
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "autonomia_fonte_sadi >= 72*60 + 30",
      "lookup_tables": null,
      "error_message": "Fonte de energia SADI insuficiente (exigido 72h vigília + 30min alarme)",
      "success_message": "✓ Conforme: Fonte energia emergência SADI não vigiado",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 123 n.2a",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R260",
      "reference": "Portaria 1532/2008, Art. 123 n.2b",
      "category": "Instalações Elétricas",
      "subcategory": "Fonte energia emergência SADI vigiado",
      "rule_text": "SADI vigiado em permanência: fonte emergência para 12h vigília + 5min alarme geral",
      "parameters": {
        "vigilia_h": 12,
        "alarme_min": 5
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "autonomia_fonte_sadi_vigiado >= 12*60 + 5",
      "lookup_tables": null,
      "error_message": "Fonte de energia SADI vigiado insuficiente (exigido 12h vigília + 5min alarme)",
      "success_message": "✓ Conforme: Fonte energia emergência SADI vigiado",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 123 n.2b",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R261",
      "reference": "Portaria 1532/2008, Art. 123 n.3",
      "category": "Instalações Elétricas",
      "subcategory": "Fontes emergência SADI exclusivas",
      "rule_text": "Fontes de energia de emergência do SADI não podem servir outras instalações",
      "parameters": {
        "exclusividade": true
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "fonte_emergencia_sadi_exclusiva == True",
      "lookup_tables": null,
      "error_message": "Fonte de energia de emergência do SADI partilhada com outras instalações",
      "success_message": "✓ Conforme: Fontes emergência SADI exclusivas",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 123 n.3",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R262",
      "reference": "Portaria 1532/2008, Art. 163 n.1",
      "category": "Instalações Elétricas",
      "subcategory": "Extintores distância máxima 15m",
      "rule_text": "Distância máxima de qualquer saída de local de risco ao extintor mais próximo: 15m",
      "parameters": {
        "distancia_max_m": 15,
        "unit": "m"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "distancia_extintor <= 15",
      "lookup_tables": null,
      "error_message": "Distância ao extintor mais próximo excede 15 m",
      "success_message": "✓ Conforme: Extintores distância máxima 15m",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 163 n.1",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R263",
      "reference": "Portaria 1532/2008, Art. 163 n.2",
      "category": "Instalações Elétricas",
      "subcategory": "Extintores dimensionamento por área",
      "rule_text": "Extintores: 18L agente extintor padrão/500m² E 1 por 200m² (mín 2 por piso)",
      "parameters": {
        "litros_por_500m2": 18,
        "um_por_m2": 200,
        "min_por_piso": 2,
        "unit": "L/m²"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "n_extintores >= max(2, ceil(area_piso / 200)) and volume_agente >= ceil(area_piso/500)*18",
      "lookup_tables": null,
      "error_message": "Número ou volume de extintores insuficiente para a área do piso",
      "success_message": "✓ Conforme: Extintores dimensionamento por área",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 163 n.2",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R264",
      "reference": "Portaria 1532/2008, Art. 163 n.3",
      "category": "Instalações Elétricas",
      "subcategory": "Extintores altura manípulo máxima",
      "rule_text": "Manípulo do extintor a altura não superior a 1.2m do pavimento",
      "parameters": {
        "altura_max_m": 1.2,
        "unit": "m"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "altura_manipulo_extintor <= 1.2",
      "lookup_tables": null,
      "error_message": "Manípulo do extintor a mais de 1.2m do pavimento",
      "success_message": "✓ Conforme: Extintores altura manípulo máxima",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 163 n.3",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R265",
      "reference": "Portaria 1532/2008, Art. 165 a)",
      "category": "Instalações Elétricas",
      "subcategory": "RIA carretel agulheta distância 5m",
      "rule_text": "Comprimento mangueira carretel deve permitir atingir ≤5m de todos os pontos do espaço",
      "parameters": {
        "distancia_max_agulheta_m": 5,
        "unit": "m"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "distancia_ponto_mais_afastado - comprimento_mangueira <= 5",
      "lookup_tables": null,
      "error_message": "Carretel não alcança todos os pontos do espaço (distância >5m da agulheta)",
      "success_message": "✓ Conforme: RIA carretel agulheta distância 5m",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 165 a)",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R266",
      "reference": "Portaria 1532/2008, Art. 165 b)",
      "category": "Instalações Elétricas",
      "subcategory": "RIA carretel distância entre bocas",
      "rule_text": "Distância entre bocas de incêndio tipo carretel ≤ 2× comprimento mangueira",
      "parameters": {
        "formula": "distancia_entre_bocas <= 2 * comprimento_mangueira"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "distancia_entre_bocas <= 2 * comprimento_mangueira",
      "lookup_tables": null,
      "error_message": "Distância entre bocas de incêndio tipo carretel excede 2× comprimento mangueira",
      "success_message": "✓ Conforme: RIA carretel distância entre bocas",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 165 b)",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R267",
      "reference": "Portaria 1532/2008, Art. 166 n.1a",
      "category": "Instalações Elétricas",
      "subcategory": "RIA carretel manípulo altura máxima",
      "rule_text": "Manípulo de manobra do carretel a altura ≤1.50m do pavimento",
      "parameters": {
        "altura_max_m": 1.5,
        "unit": "m"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "altura_manipulo_carretel <= 1.5",
      "lookup_tables": null,
      "error_message": "Manípulo do carretel a mais de 1.50m do pavimento",
      "success_message": "✓ Conforme: RIA carretel manípulo altura máxima",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 166 n.1a",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R268",
      "reference": "Portaria 1532/2008, Art. 166 n.2",
      "category": "Instalações Elétricas",
      "subcategory": "RIA carretel raio manobra livre",
      "rule_text": "Espaço desimpedido a eixo com carretel: raio mínimo 1m, altura 2m",
      "parameters": {
        "raio_min_m": 1,
        "altura_min_m": 2
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "raio_livre_carretel >= 1 and altura_livre_carretel >= 2",
      "lookup_tables": null,
      "error_message": "Espaço de manobra do carretel insuficiente (mín 1m raio, 2m altura)",
      "success_message": "✓ Conforme: RIA carretel raio manobra livre",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 166 n.2",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R269",
      "reference": "Portaria 1532/2008, Art. 167 n.1",
      "category": "Instalações Elétricas",
      "subcategory": "RIA carretel pressão e caudal mínimos",
      "rule_text": "Cada boca carretel em funcionamento (metade abertas, máx 4): pressão ≥250kPa, caudal ≥1.5 L/s",
      "parameters": {
        "pressao_min_kPa": 250,
        "caudal_min_Ls": 1.5,
        "max_simultaneas": 4
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "pressao_dinamica_boca >= 250 and caudal_boca >= 1.5",
      "lookup_tables": null,
      "error_message": "Pressão (<250kPa) ou caudal (<1.5L/s) da boca de incêndio tipo carretel insuficiente",
      "success_message": "✓ Conforme: RIA carretel pressão e caudal mínimos",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 167 n.1",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R270",
      "reference": "Portaria 1532/2008, Art. 171 n.3",
      "category": "Instalações Elétricas",
      "subcategory": "Rede húmida 2ª intervenção pressão e caudal",
      "rule_text": "Bocas 2ª intervenção rede húmida (mais desfavorável): caudal ≥4 L/s, pressão ≥350 kPa",
      "parameters": {
        "caudal_min_Ls": 4,
        "pressao_min_kPa": 350,
        "funcionamento_simultaneo": "metade, máx 4"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "caudal_boca_teatro >= 4 and pressao_boca_teatro >= 350",
      "lookup_tables": null,
      "error_message": "Pressão (<350kPa) ou caudal (<4L/s) da boca de 2ª intervenção insuficiente",
      "success_message": "✓ Conforme: Rede húmida 2ª intervenção pressão e caudal",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 171 n.3",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R271",
      "reference": "Portaria 1532/2008, Art. 169 n.2",
      "category": "Instalações Elétricas",
      "subcategory": "Bocas de incêndio rede seca/húmida - eixo altura",
      "rule_text": "Bocas de incêndio rede seca/húmida: eixo entre 0.8m e 1.2m do pavimento, DN52 storz",
      "parameters": {
        "altura_min_m": 0.8,
        "altura_max_m": 1.2,
        "diametro_mm": 52,
        "tipo": "storz dupla"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "0.8 <= altura_eixo_boca <= 1.2",
      "lookup_tables": null,
      "error_message": "Eixo da boca de incêndio fora do intervalo 0.8-1.2m do pavimento",
      "success_message": "✓ Conforme: Bocas de incêndio rede seca/húmida - eixo altura",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 169 n.2",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R272",
      "reference": "Portaria 1532/2008, Art. 169 n.4",
      "category": "Instalações Elétricas",
      "subcategory": "Boca siamesa alimentação distância máxima",
      "rule_text": "Boca siamesa de alimentação: exterior, junto a acesso bombeiros, ≤14m da coluna vertical",
      "parameters": {
        "distancia_max_m": 14,
        "unit": "m"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "distancia_siamesa_coluna <= 14 and siamesa_exterior == True",
      "lookup_tables": null,
      "error_message": "Boca siamesa de alimentação a mais de 14m da coluna vertical ou não exterior",
      "success_message": "✓ Conforme: Boca siamesa alimentação distância máxima",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 169 n.4",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R273",
      "reference": "Portaria 1532/2008, Art. 12 n.3",
      "category": "Instalações Elétricas",
      "subcategory": "Hidrantes exteriores distância máxima",
      "rule_text": "Hidrantes exteriores a ≤30m de qualquer saída de evacuação e das bocas de alimentação",
      "parameters": {
        "distancia_max_m": 30,
        "unit": "m"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "distancia_hidrante_saida <= 30",
      "lookup_tables": null,
      "error_message": "Hidrante exterior a mais de 30m da saída de evacuação mais próxima",
      "success_message": "✓ Conforme: Hidrantes exteriores distância máxima",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 12 n.3",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R274",
      "reference": "Portaria 1532/2008, Art. 12 n.8",
      "category": "Instalações Elétricas",
      "subcategory": "Hidrantes caudal e pressão sem rede pública",
      "rule_text": "Sem rede pública: depósito ≥60m³, caudal ≥20L/s por hidrante (máx 2), pressão ≥150kPa",
      "parameters": {
        "deposito_min_m3": 60,
        "caudal_min_Ls_hidrante": 20,
        "max_hidrantes": 2,
        "pressao_min_kPa": 150
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "deposito_incendio >= 60 and caudal_hidrante >= 20 and pressao_hidrante >= 150",
      "lookup_tables": null,
      "error_message": "Depósito (<60m³), caudal (<20L/s) ou pressão (<150kPa) dos hidrantes insuficiente",
      "success_message": "✓ Conforme: Hidrantes caudal e pressão sem rede pública",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 12 n.8",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R275",
      "reference": "Portaria 1532/2008, Art. 174 n.3b",
      "category": "Instalações Elétricas",
      "subcategory": "Sprinklers temperatura ampola",
      "rule_text": "Aspersores de sprinklers calibrados para 68°C (salvo justificação em contrário)",
      "parameters": {
        "temperatura_calibracao_C": 68,
        "unit": "°C"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "temperatura_aspersor == 68 or justificacao_alternativa",
      "lookup_tables": null,
      "error_message": "Aspersores de sprinkler não calibrados para 68°C sem justificação",
      "success_message": "✓ Conforme: Sprinklers temperatura ampola",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 174 n.3b",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R276",
      "reference": "Portaria 1532/2008, Art. 209 n.13",
      "category": "Instalações Elétricas",
      "subcategory": "Ventilação arrecadações passiva",
      "rule_text": "Ventilação/desenfumagem passiva arrecadações: 0.2m² por cada 50m² de área do compartimento",
      "parameters": {
        "area_abertura_m2_por_50m2": 0.2,
        "unit": "m²"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "area_aberturas >= (area_compartimento / 50) * 0.2",
      "lookup_tables": null,
      "error_message": "Área de ventilação de arrecadações insuficiente (mín 0.2 m² por 50 m²)",
      "success_message": "✓ Conforme: Ventilação arrecadações passiva",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 209 n.13",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R277",
      "reference": "Portaria 1532/2008, Art. 183 n.1a",
      "category": "Instalações Elétricas",
      "subcategory": "Controlo poluição ar estacionamentos caudal",
      "rule_text": "Sistemas de controlo de poluição em estacionamentos: caudal mínimo por nível de CO",
      "parameters": {
        "caudal_50ppm_m3h_veiculo": 300,
        "caudal_100ppm_m3h_veiculo": 600,
        "unit": "m³/h por veículo"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "if limiar_co == 50: caudal >= 300 * n_veiculos; elif limiar_co == 100: caudal >= 600 * n_veiculos",
      "lookup_tables": null,
      "error_message": "Caudal de extração de CO insuficiente para o número de veículos",
      "success_message": "✓ Conforme: Controlo poluição ar estacionamentos caudal",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 183 n.1a",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R278",
      "reference": "Portaria 1532/2008, Art. 188 n.3",
      "category": "Instalações Elétricas",
      "subcategory": "Fossas retenção capacidade estacionamentos",
      "rule_text": "Fossas de retenção em estacionamentos UT-II: ≥0.5 m³ por 1000 m² do maior compartimento CF",
      "parameters": {
        "capacidade_m3_por_1000m2": 0.5,
        "unit": "m³"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "capacidade_fossa >= ceil(area_maior_ccf / 1000) * 0.5",
      "lookup_tables": null,
      "error_message": "Capacidade da fossa de retenção insuficiente (mín 0.5 m³/1000 m²)",
      "success_message": "✓ Conforme: Fossas retenção capacidade estacionamentos",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 188 n.3",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R279",
      "reference": "Portaria 1532/2008, Art. 186 n.3",
      "category": "Instalações Elétricas",
      "subcategory": "Ralos escoamento estacionamentos enterrados",
      "rule_text": "Ralos em pisos enterrados UT-II: mínimo 1 por cada 40 veículos",
      "parameters": {
        "ralos_por_veiculos": 40,
        "min_ralos": 1
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "n_ralos >= max(1, ceil(n_veiculos / 40))",
      "lookup_tables": null,
      "error_message": "Número de ralos de escoamento insuficiente (mín 1 por 40 veículos)",
      "success_message": "✓ Conforme: Ralos escoamento estacionamentos enterrados",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 186 n.3",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R280",
      "reference": "Portaria 1532/2008, Art. 209 n.5",
      "category": "Instalações Elétricas",
      "subcategory": "Arrecadações compartimentação máx 800m²",
      "rule_text": "Núcleos de arrecadações: compartimentação corta-fogo máxima 800m²",
      "parameters": {
        "area_max_m2": 800,
        "unit": "m²"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "area_nucleo_arrecadacoes <= 800",
      "lookup_tables": null,
      "error_message": "Área do núcleo de arrecadações excede 800 m²",
      "success_message": "✓ Conforme: Arrecadações compartimentação máx 800m²",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 209 n.5",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R281",
      "reference": "Portaria 1532/2008, Art. 209 n.4",
      "category": "Instalações Elétricas",
      "subcategory": "Arrecadações envolvente EI60",
      "rule_text": "Envolvente do compartimento de arrecadações: mínimo EI 60, vãos EI 30 C",
      "parameters": {
        "envolvente": "EI 60",
        "vaos": "EI 30 C"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "envolvente_arrecadacoes >= 'EI 60' and vaos_arrecadacoes >= 'EI 30 C'",
      "lookup_tables": null,
      "error_message": "Envolvente arrecadações inferior a EI 60 ou vãos inferiores a EI 30 C",
      "success_message": "✓ Conforme: Arrecadações envolvente EI60",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 209 n.4",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R282",
      "reference": "Portaria 1532/2008, Art. 209 n.7",
      "category": "Instalações Elétricas",
      "subcategory": "Arrecadações evacuação impasse/alternativa",
      "rule_text": "Distância máxima horizontal arrecadações: 15m impasse, 30m com alternativa",
      "parameters": {
        "impasse_m": 15,
        "alternativa_m": 30
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "if impasse: dist_arrecadacao <= 15; else: dist_arrecadacao <= 30",
      "lookup_tables": null,
      "error_message": "Distância de evacuação em arrecadações excede o máximo (15m/30m)",
      "success_message": "✓ Conforme: Arrecadações evacuação impasse/alternativa",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 209 n.7",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R283",
      "reference": "Portaria 1532/2008, Art. 211 n.1",
      "category": "Instalações Elétricas",
      "subcategory": "Estacionamento individual EI/REI 30",
      "rule_text": "Estacionamentos individuais cobertos separados do edifício por EI/REI 30 mínimo",
      "parameters": {
        "envolvente": "EI/REI 30"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "envolvente_estac_individual >= 'EI/REI 30'",
      "lookup_tables": null,
      "error_message": "Estacionamento individual sem separação EI/REI 30 do edifício",
      "success_message": "✓ Conforme: Estacionamento individual EI/REI 30",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 211 n.1",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R284",
      "reference": "Portaria 1532/2008, Art. 211 n.2",
      "category": "Instalações Elétricas",
      "subcategory": "Estacionamento porta unifamiliar E15C",
      "rule_text": "Porta estacionamento individual: E 15 C (unifamiliar) ou E 30 C (restantes)",
      "parameters": {
        "unifamiliar": "E 15 C",
        "restantes": "E 30 C"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "if unifamiliar: porta_estac >= 'E 15 C'; else: porta_estac >= 'E 30 C'",
      "lookup_tables": null,
      "error_message": "Porta de estacionamento individual sem classe de resistência ao fogo mínima",
      "success_message": "✓ Conforme: Estacionamento porta unifamiliar E15C",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 211 n.2",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R285",
      "reference": "Portaria 1532/2008, Art. 210 n.4",
      "category": "Instalações Elétricas",
      "subcategory": "Salas condomínio 2 saídas >50m²",
      "rule_text": "Salas de condomínio com área >50m² devem possuir 2 saídas distintas",
      "parameters": {
        "area_threshold_m2": 50,
        "min_saidas": 2
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "if area_sala_condominio > 50: n_saidas >= 2",
      "lookup_tables": null,
      "error_message": "Sala de condomínio >50m² sem 2 saídas distintas",
      "success_message": "✓ Conforme: Salas condomínio 2 saídas >50m²",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 210 n.4",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R286",
      "reference": "Portaria 1532/2008, Art. 209 n.1 + Art. 300",
      "category": "Instalações Elétricas",
      "subcategory": "Combustíveis líquidos armazenagem limites",
      "rule_text": "Limites de armazenagem de líquidos combustíveis em arrecadações",
      "parameters": {
        "ponto_inflamacao_lt21C_max_L": 0,
        "ponto_inflamacao_21a55C_max_L": 10,
        "ponto_inflamacao_gt55C_max_L": 20
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "if ponto_inflam < 21: volume == 0; elif ponto_inflam <= 55: volume <= 10; else: volume <= 20",
      "lookup_tables": null,
      "error_message": "Volume de líquidos combustíveis excede limite permitido em arrecadações",
      "success_message": "✓ Conforme: Combustíveis líquidos armazenagem limites",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 209 n.1 + Art. 300",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R287",
      "reference": "Portaria 1532/2008, Art. 301 n.5",
      "category": "Instalações Elétricas",
      "subcategory": "Líquidos combustíveis local trabalho vs armazém dedicado",
      "rule_text": "Líquidos inflamáveis (<21°C): máx 20L local trabalho; >20L e <200L armazém EI120; >200L separado",
      "parameters": {
        "local_trabalho_max_L": 20,
        "armazem_max_L": 200,
        "armazem_classe_fogo": "EI/REI 120",
        "armazem_porta": "EI 60 C"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "if volume <= 20: local_trabalho_ok; elif volume <= 200: armazem_EI120; else: edificio_separado",
      "lookup_tables": null,
      "error_message": "Armazenagem de líquidos inflamáveis não conforme com os limites regulamentares",
      "success_message": "✓ Conforme: Líquidos combustíveis local trabalho vs armazém dedicado",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 301 n.5",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R288",
      "reference": "Portaria 1532/2008, Art. 163 n.6",
      "category": "Instalações Elétricas",
      "subcategory": "Centrais térmicas >70kW extintores adicionais",
      "rule_text": "Centrais térmicas >70kW: extintores adicionais conforme tipo de combustível",
      "parameters": {
        "potencia_threshold_kW": 70,
        "solido_liquido": {
          "areia_L": 100,
          "extintores_34B_por_queimador": 2,
          "max_extintores": 4
        },
        "gasoso": {
          "extintor": "pó ABC",
          "eficacia_min": "5A/34B"
        }
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "if potencia_util > 70: extintores_adicionais_conformes == True",
      "lookup_tables": {
        "potencia_threshold_kW": 70,
        "solido_liquido": {
          "areia_L": 100,
          "extintores_34B_por_queimador": 2,
          "max_extintores": 4
        },
        "gasoso": {
          "extintor": "pó ABC",
          "eficacia_min": "5A/34B"
        }
      },
      "error_message": "Central térmica >70kW sem meios adicionais de 1ª intervenção conformes",
      "success_message": "✓ Conforme: Centrais térmicas >70kW extintores adicionais",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 163 n.6",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R289",
      "reference": "Portaria 1532/2008, Art. 112 n.7",
      "category": "Instalações Elétricas",
      "subcategory": "Sinalização altura mínima",
      "rule_text": "Sinalização de segurança colocada a altura ≥2.1m (topo da placa) nas vias de evacuação",
      "parameters": {
        "altura_min_m": 2.1,
        "unit": "m",
        "nota": "altura referida ao topo da placa indicadora"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "altura_topo_sinal >= 2.1",
      "lookup_tables": null,
      "error_message": "Sinalização de segurança com topo inferior a 2.1m nas vias de evacuação",
      "success_message": "✓ Conforme: Sinalização altura mínima",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 112 n.7",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R290",
      "reference": "Portaria 1532/2008, Art. 130 n.2",
      "category": "Instalações Elétricas",
      "subcategory": "Edifício misto comunicações comuns alarme config 3",
      "rule_text": "Edifícios mistos com comunicações comuns: UTs da 2ª+ cat devem ter alarme config 3 (exceto UT-I e II)",
      "parameters": {
        "configuracao_minima": 3,
        "excecoes": [
          "UT-I",
          "UT-II"
        ],
        "cat_risco_minima": 2
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "if edificio_misto and comunicacoes_comuns and cat >= 2 and ut not in ['I','II']: config >= 3",
      "lookup_tables": {
        "configuracao_minima": 3,
        "excecoes": [
          "UT-I",
          "UT-II"
        ],
        "cat_risco_minima": 2
      },
      "error_message": "UT em edifício misto sem alarme configuração 3 obrigatório",
      "success_message": "✓ Conforme: Edifício misto comunicações comuns alarme config 3",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 130 n.2",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R291",
      "reference": "Portaria 1532/2008, Art. 217 n.7",
      "category": "Instalações Elétricas",
      "subcategory": "Estacionamentos UT-II área >6000m² condutas gás proibidas",
      "rule_text": "Parques >6000m²: condutas de gases combustíveis são interditas",
      "parameters": {
        "area_max_m2": 6000
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "if area_parque > 6000: condutas_gas_interior == False",
      "lookup_tables": null,
      "error_message": "Condutas de gás combustível interditas em parques >6000 m²",
      "success_message": "✓ Conforme: Estacionamentos UT-II área >6000m² condutas gás proibidas",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 217 n.7",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R292",
      "reference": "Portaria 1532/2008, Art. 189 n.1",
      "category": "Instalações Elétricas",
      "subcategory": "Posto segurança obrigatório 3ª/4ª cat",
      "rule_text": "Posto de segurança obrigatório para edifícios da 3ª e 4ª categoria de risco",
      "parameters": {
        "cat_risco_min": 3
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "if cat_risco >= 3: posto_seguranca_existe == True",
      "lookup_tables": null,
      "error_message": "Edifício da 3ª/4ª categoria de risco sem posto de segurança",
      "success_message": "✓ Conforme: Posto segurança obrigatório 3ª/4ª cat",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 189 n.1",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    }
  ]
}