{
  "regulationRef": "dl-118-2013-recs",
  "description": "Regras de conformidade AVAC extraídas do RECS, Portaria 353-A/2013, DL 108/2018, DL 306/2007, EN 16798-1, NP 1037 e F-Gas EU 517/2014",
  "extractedBy": "system-migration",
  "extractedAt": "2026-02-17",
  "rules": [
    {
      "id": "AVAC-PROJ-01",
      "regulationId": "dl-118-2013-recs",
      "article": "Projeto AVAC",
      "description": "Edifícios de comércio e serviços requerem projeto de AVAC elaborado por engenheiro mecânico ou eletrotécnico.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.hasHVACProject",
          "operator": "not_exists",
          "value": null
        },
        {
          "field": "buildingType",
          "operator": "in",
          "value": [
            "commercial",
            "mixed"
          ]
        }
      ],
      "remediation": "Contratar engenheiro mecânico ou eletrotécnico para elaboração de projeto AVAC. Deve incluir cálculos de cargas térmicas, dimensionamento de equipamentos e rede de condutas.",
      "requiredValue": "Projeto AVAC obrigatório para comércio/serviços",
      "enabled": true,
      "tags": [
        "projeto",
        "AVAC",
        "comercial"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "AVAC-COZ-01",
      "regulationId": "dl-118-2013-recs",
      "article": "Extração de Cozinha — RGEU / REH",
      "description": "A cozinha deve ter sistema de extração mecânica com caudal mínimo para remoção de vapores e odores.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.kitchenExtractionRate",
          "operator": "<",
          "value": 180
        },
        {
          "field": "hvac.hasHvacSystem",
          "operator": "!=",
          "value": false
        }
      ],
      "remediation": "Instalar extração mecânica na cozinha com caudal mínimo de 180 m³/h. Prever conduta de extração independente até à cobertura.",
      "requiredValue": "Extração mecânica ≥ 180 m³/h",
      "enabled": true,
      "tags": [
        "cozinha",
        "extração",
        "ventilação"
      ]
    },
    {
      "id": "AVAC-WC-01",
      "regulationId": "dl-118-2013-recs",
      "article": "Extração de Instalações Sanitárias — RGEU / REH",
      "description": "As instalações sanitárias devem ter extração mecânica.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.hasBathroomExtraction",
          "operator": "not_exists",
          "value": null
        },
        {
          "field": "hvac.hasHvacSystem",
          "operator": "!=",
          "value": false
        }
      ],
      "remediation": "Instalar extração mecânica nas instalações sanitárias com caudal mínimo de 90 m³/h.",
      "requiredValue": "Extração mecânica ≥ 90 m³/h",
      "enabled": true,
      "tags": [
        "WC",
        "extração",
        "ventilação"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "AVAC-VENTMEC-01",
      "regulationId": "portaria-353a-2013",
      "article": "Ventilação Mecânica — Portaria 353-A/2013",
      "description": "Edifícios de comércio e serviços devem ter sistema de ventilação mecânica.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.hasVentilationSystem",
          "operator": "not_exists",
          "value": null
        },
        {
          "field": "buildingType",
          "operator": "in",
          "value": [
            "commercial",
            "mixed"
          ]
        }
      ],
      "remediation": "Instalar sistema de ventilação mecânica garantindo caudais mínimos de ar novo por pessoa (escritórios: 35 m³/(h.pessoa)).",
      "requiredValue": "Ventilação mecânica com caudais conforme Portaria 353-A",
      "enabled": true,
      "tags": [
        "ventilação mecânica",
        "caudal",
        "ar novo"
      ]
    },
    {
      "id": "AVAC-QAI-01",
      "regulationId": "portaria-353a-2013",
      "article": "Qualidade do Ar Interior (QAI) — Portaria 353-A/2013",
      "description": "O RECS exige monitorização da qualidade do ar interior em edifícios de comércio e serviços.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.hasAirQualityControl",
          "operator": "not_exists",
          "value": null
        },
        {
          "field": "buildingType",
          "operator": "in",
          "value": [
            "commercial",
            "mixed"
          ]
        }
      ],
      "remediation": "Instalar monitorização de QAI: CO₂ máx. 1250 ppm, PM2.5 máx. 25 μg/m³, TVOC máx. 600 μg/m³. Prever sensores e ajuste automático de caudal.",
      "requiredValue": "CO₂ ≤ 1250 ppm, PM2.5 ≤ 25 μg/m³",
      "enabled": true,
      "tags": [
        "QAI",
        "CO2",
        "PM2.5",
        "monitorização"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "AVAC-RADON-01",
      "regulationId": "dl-108-2018-radon",
      "article": "Proteção contra Radão — DL 108/2018",
      "description": "O DL 108/2018 estabelece o nível de referência de 300 Bq/m³ para concentração de radão em edifícios.",
      "severity": "info",
      "conditions": [
        {
          "field": "hvac.hasRadonProtection",
          "operator": "not_exists",
          "value": null
        },
        {
          "field": "hvac.hasHvacSystem",
          "operator": "!=",
          "value": false
        }
      ],
      "remediation": "Em zonas de risco (granito, xisto), prever medidas de mitigação: ventilação do solo (caixa-de-ar ventilada), membrana anti-radão, ventilação reforçada no piso térreo.",
      "requiredValue": "≤ 300 Bq/m³ (nível de referência)",
      "enabled": true,
      "tags": [
        "radão",
        "saúde",
        "granito"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        },
        {
          "field": "grossFloorArea",
          "operator": "<",
          "value": 50
        }
      ]
    },
    {
      "id": "AVAC-MANUT-01",
      "regulationId": "dl-118-2013-recs",
      "article": "Plano de Manutenção — RECS",
      "description": "Edifícios de comércio e serviços com potência > 25 kW requerem plano de manutenção preventiva.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.hasMaintenancePlan",
          "operator": "not_exists",
          "value": null
        },
        {
          "field": "buildingType",
          "operator": "in",
          "value": [
            "commercial",
            "mixed"
          ]
        }
      ],
      "remediation": "Elaborar Plano de Manutenção Preventiva (PMP) e designar técnico responsável pelo STE. Qualificação mínima: TIM III (RECS).",
      "requiredValue": "PMP obrigatório para potência > 25 kW",
      "enabled": true,
      "tags": [
        "manutenção",
        "PMP",
        "TIM",
        "STE"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "AVAC-FGAS-01",
      "regulationId": "eu-517-2014-fgas",
      "article": "Gases Fluorados — EU 517/2014",
      "description": "Equipamentos de refrigeração e AC com gases fluorados requerem técnicos certificados e verificações de fugas.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.hasFGasCompliance",
          "operator": "not_exists",
          "value": null
        },
        {
          "field": "hvac.installedHVACPower",
          "operator": ">",
          "value": 0
        }
      ],
      "remediation": "Garantir: técnicos certificados F-Gas, verificações de fugas periódicas, registo de intervenções, cumprimento dos limites de GWP dos refrigerantes.",
      "requiredValue": "Conformidade F-Gas obrigatória",
      "enabled": true,
      "tags": [
        "F-Gas",
        "refrigerante",
        "fugas",
        "GWP"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "AVAC-VENTNAT-01",
      "regulationId": "dl-118-2013-recs",
      "article": "Ventilação Natural — REH",
      "description": "O sistema de ventilação é exclusivamente natural. Garantir admissão de ar pelas fachadas e extração por condutas.",
      "severity": "info",
      "conditions": [
        {
          "field": "hvac.ventilationType",
          "operator": "==",
          "value": "natural"
        },
        {
          "field": "buildingType",
          "operator": "not_in",
          "value": [
            "commercial",
            "mixed"
          ]
        }
      ],
      "remediation": "Garantir admissão de ar pelas fachadas principais (grelhas auto-reguláveis) e extração por condutas nas cozinhas e WC. Caudal mínimo: 0.6 h⁻¹.",
      "requiredValue": "Ventilação natural com ≥ 0.6 h⁻¹",
      "enabled": true,
      "tags": [
        "ventilação natural",
        "residencial"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        },
        {
          "field": "grossFloorArea",
          "operator": "<",
          "value": 50
        }
      ]
    },
    {
      "id": "HVAC-FILT-01",
      "regulationId": "recs-portaria-353a",
      "article": "RECS / Portaria 353-A/2013 — Filtração de Ar em UTAs",
      "description": "As Unidades de Tratamento de Ar (UTAs) devem possuir classe mínima de filtração: pré-filtro M5 e filtro final F7, conforme Portaria 353-A/2013. A classe de filtro instalada ({hvac.filterClass}) é insuficiente.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.filterClass",
          "operator": "<",
          "value": "F7"
        },
        {
          "field": "hvac.hasVentilationSystem",
          "operator": "exists",
          "value": null
        }
      ],
      "currentValueTemplate": "{hvac.filterClass}",
      "requiredValue": "≥ M5 (pré-filtro) + F7 (filtro final)",
      "remediation": "Substituir ou adicionar filtros nas UTAs para garantir classe mínima M5 (pré-filtro) e F7 (filtro final). Em ambientes hospitalares ou laboratoriais, considerar filtros HEPA (H13/H14). Verificar perda de carga e compatibilidade com o ventilador.",
      "enabled": true,
      "tags": [
        "filtração",
        "UTA",
        "QAI",
        "filtros"
      ]
    },
    {
      "id": "HVAC-RECUP-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — Recuperação de Calor Obrigatória",
      "description": "O RECS exige recuperação de calor quando o caudal de ar novo é ≥ 10.000 m³/h. A eficiência mínima do recuperador deve ser de 50%. O caudal atual ({hvac.freshAirFlow} m³/h) ultrapassa o limiar sem recuperação de calor instalada.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.freshAirFlow",
          "operator": ">=",
          "value": 10000
        },
        {
          "field": "hvac.heatRecoveryEfficiency",
          "operator": "<",
          "value": 50
        }
      ],
      "currentValueTemplate": "{hvac.freshAirFlow} m³/h, eficiência recuperação: {hvac.heatRecoveryEfficiency}%",
      "requiredValue": "Recuperador de calor obrigatório com eficiência ≥ 50% (caudal ≥ 10.000 m³/h)",
      "remediation": "Instalar recuperador de calor ar-ar (fluxos cruzados, rotativos ou de placas) com eficiência mínima de 50%. Para edifícios novos, recomenda-se eficiência ≥ 70%. Verificar compatibilidade com o sistema de condutas existente e prever bypass para free-cooling.",
      "enabled": true,
      "tags": [
        "recuperação de calor",
        "eficiência energética",
        "UTA",
        "caudal"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-RUIDO-01",
      "regulationId": "recs-portaria-353a",
      "article": "RECS / Portaria 353-A/2013 — Ruído de Equipamentos AVAC",
      "description": "O nível de ruído dos equipamentos AVAC ({hvac.equipmentNoiseRating} NR) excede o limite regulamentar para o tipo de espaço. Limites: NR 35 em escritórios, NR 30 em salas de reuniões, NR 25 em hospitais/bibliotecas.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.equipmentNoiseRating",
          "operator": ">",
          "value": 35
        },
        {
          "field": "buildingType",
          "operator": "in",
          "value": [
            "commercial",
            "mixed",
            "hospital",
            "school"
          ]
        }
      ],
      "currentValueTemplate": "{hvac.equipmentNoiseRating} NR",
      "requiredValue": "≤ NR 35 (escritórios), ≤ NR 30 (reuniões), ≤ NR 25 (hospitais)",
      "remediation": "Reduzir o ruído dos equipamentos AVAC: instalar atenuadores acústicos nas condutas, utilizar apoios anti-vibráticos, revestir condutas com isolamento acústico, e verificar velocidades do ar nas grelhas (máx. 2.5 m/s em zonas ocupadas). Considerar reposicionamento de equipamentos ruidosos para zonas técnicas isoladas.",
      "enabled": true,
      "tags": [
        "ruído",
        "acústica",
        "NR",
        "conforto"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-ISOL-02",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — Isolamento Térmico de Condutas (Espessura Detalhada)",
      "description": "A espessura do isolamento térmico das condutas ({hvac.ductInsulationThickness} mm) é insuficiente para a diferença de temperatura existente. Espessuras mínimas: ≥ 25 mm (Δt < 20°C), ≥ 40 mm (Δt 20-40°C), ≥ 50 mm (Δt > 40°C).",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.ductInsulationThickness",
          "operator": "<",
          "value": 25
        },
        {
          "field": "hvac.hasHvacSystem",
          "operator": "!=",
          "value": false
        }
      ],
      "currentValueTemplate": "{hvac.ductInsulationThickness} mm",
      "requiredValue": "≥ 25 mm (Δt<20°C), ≥ 40 mm (Δt 20-40°C), ≥ 50 mm (Δt>40°C)",
      "remediation": "Aplicar isolamento térmico nas condutas de acordo com a diferença de temperatura: lã mineral ou elastomérico com espessura mínima de 25 mm para Δt < 20°C, 40 mm para Δt entre 20-40°C, e 50 mm para Δt > 40°C. Incluir barreira de vapor no isolamento de condutas de arrefecimento para evitar condensações.",
      "enabled": true,
      "tags": [
        "isolamento",
        "condutas",
        "eficiência energética",
        "condensação"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-ESTANQ-01",
      "regulationId": "recs-portaria-353a",
      "article": "RECS / EN 12237 — Estanquidade de Condutas",
      "description": "A classe de estanquidade das condutas ({hvac.ductLeakageClass}) não cumpre o requisito mínimo de Classe B conforme EN 12237. Fugas máximas admissíveis: 0.009 × p^0.65 L/(s·m²) a 400 Pa.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.ductLeakageClass",
          "operator": "<",
          "value": "B"
        },
        {
          "field": "hvac.hasHvacSystem",
          "operator": "!=",
          "value": false
        }
      ],
      "currentValueTemplate": "Classe {hvac.ductLeakageClass}",
      "requiredValue": "≥ Classe B (EN 12237) — 0.009 × p^0.65 L/(s·m²) a 400 Pa",
      "remediation": "Garantir estanquidade mínima de Classe B nas condutas: utilizar juntas vedantes em todas as ligações, aplicar mástique ou fita de alumínio nas junções, e realizar ensaio de estanquidade conforme EN 12237. Para sistemas de alta pressão (>1000 Pa), exigir Classe C.",
      "enabled": true,
      "tags": [
        "estanquidade",
        "condutas",
        "EN 12237",
        "fugas"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-LEGIONELLA-01",
      "regulationId": "dl-306-2007",
      "article": "DL 306/2007 — Prevenção de Legionella",
      "description": "A temperatura de armazenamento de água quente ({hvac.hotWaterStorageTemp}°C) é inferior ao mínimo de 60°C para prevenção de Legionella. A distribuição deve manter-se ≥ 50°C conforme DL 306/2007.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.hotWaterStorageTemp",
          "operator": "<",
          "value": 60
        },
        {
          "field": "hvac.hasHvacSystem",
          "operator": "!=",
          "value": false
        }
      ],
      "currentValueTemplate": "Armazenamento: {hvac.hotWaterStorageTemp}°C, Distribuição: {hvac.hotWaterDistributionTemp}°C",
      "requiredValue": "Armazenamento ≥ 60°C, Distribuição ≥ 50°C",
      "remediation": "Ajustar o setpoint do termoacumulador para ≥ 60°C. Garantir que a temperatura na rede de distribuição não desce abaixo de 50°C em nenhum ponto (instalar válvulas de recirculação). Implementar programa de choque térmico periódico (70°C durante 30 min) nos depósitos e rede. Prever análises microbiológicas anuais.",
      "enabled": true,
      "tags": [
        "Legionella",
        "AQS",
        "saúde pública",
        "temperatura"
      ]
    },
    {
      "id": "HVAC-LEGIONELLA-02",
      "regulationId": "dl-306-2007",
      "article": "DL 306/2007 — Temperatura de Distribuição AQS",
      "description": "A temperatura de distribuição de água quente ({hvac.hotWaterDistributionTemp}°C) é inferior ao mínimo de 50°C para prevenção de Legionella nos pontos terminais da rede.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.hotWaterDistributionTemp",
          "operator": "<",
          "value": 50
        },
        {
          "field": "hvac.hotWaterStorageTemp",
          "operator": ">=",
          "value": 60
        }
      ],
      "currentValueTemplate": "{hvac.hotWaterDistributionTemp}°C na distribuição",
      "requiredValue": "≥ 50°C em todos os pontos de distribuição",
      "remediation": "Instalar ou reparar o sistema de recirculação de AQS para garantir ≥ 50°C em todos os pontos terminais. Isolar as tubagens de distribuição. Verificar se existem troços mortos (dead legs) superiores a 3 litros e eliminá-los. Considerar válvulas termostáticas nos pontos de utilização.",
      "enabled": true,
      "tags": [
        "Legionella",
        "AQS",
        "distribuição",
        "recirculação"
      ]
    },
    {
      "id": "HVAC-GES-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS Art. 14.º — Sistema de Gestão Técnica Centralizada (SGTC)",
      "description": "O edifício possui potência instalada de climatização ({hvac.installedCoolingPower} kW) ≥ 100 kW, sendo obrigatório Sistema de Gestão Técnica Centralizada (SGTC) conforme Art. 14.º do RECS.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.installedCoolingPower",
          "operator": ">=",
          "value": 100
        },
        {
          "field": "hvac.hasGTCSystem",
          "operator": "not_exists",
          "value": null
        }
      ],
      "currentValueTemplate": "{hvac.installedCoolingPower} kW instalados, sem SGTC",
      "requiredValue": "SGTC obrigatório para potência instalada ≥ 100 kW",
      "remediation": "Instalar Sistema de Gestão Técnica Centralizada (SGTC/BMS) que permita: monitorização e controlo de todos os equipamentos AVAC, registo de consumos energéticos, gestão de horários de funcionamento, alarmes de avaria, e otimização de setpoints. O sistema deve ser compatível com protocolo BACnet ou Modbus.",
      "enabled": true,
      "tags": [
        "SGTC",
        "BMS",
        "gestão técnica",
        "automação"
      ]
    },
    {
      "id": "HVAC-EER-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — Eficiência Mínima de Arrefecimento (EER)",
      "description": "O EER do sistema de arrefecimento ({hvac.eer}) é inferior ao mínimo regulamentar. Edifícios novos: EER ≥ 3.0; edifícios existentes: EER ≥ 2.8.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.eer",
          "operator": "<",
          "value": 3
        },
        {
          "field": "hvac.installedCoolingPower",
          "operator": ">",
          "value": 0
        }
      ],
      "currentValueTemplate": "EER = {hvac.eer}",
      "requiredValue": "≥ 3.0 (edifício novo), ≥ 2.8 (edifício existente)",
      "remediation": "Substituir o equipamento de arrefecimento por um com EER ≥ 3.0 (edifícios novos) ou ≥ 2.8 (edifícios existentes). Considerar chillers com compressores de velocidade variável (inverter), condensação a água ou sistemas VRF de alta eficiência. Verificar também o SEER (eficiência sazonal) para uma avaliação mais representativa.",
      "enabled": true,
      "tags": [
        "EER",
        "eficiência",
        "arrefecimento",
        "chiller"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-COP-02",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — COP Mínimo por Tipo de Bomba de Calor",
      "description": "O COP do sistema de aquecimento ({hvac.cop}) é inferior ao mínimo regulamentar para o tipo de equipamento. Mínimos: ar-água COP ≥ 3.0, ar-ar COP ≥ 3.5, geotérmica COP ≥ 4.0.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.cop",
          "operator": "<",
          "value": 3
        },
        {
          "field": "hvac.hasHvacSystem",
          "operator": "!=",
          "value": false
        }
      ],
      "currentValueTemplate": "COP = {hvac.cop}",
      "requiredValue": "≥ 3.0 (ar-água), ≥ 3.5 (ar-ar), ≥ 4.0 (geotérmica)",
      "remediation": "Substituir o equipamento de aquecimento por bomba de calor com COP adequado ao tipo: ar-água ≥ 3.0, ar-ar ≥ 3.5, geotérmica ≥ 4.0. Para edifícios novos, privilegiar bombas de calor com fluido R-290 (propano) ou R-32 de baixo GWP. Verificar também o SCOP (COP sazonal) para avaliação mais precisa.",
      "enabled": true,
      "tags": [
        "COP",
        "bomba de calor",
        "aquecimento",
        "eficiência"
      ]
    },
    {
      "id": "HVAC-SOLAR-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — Painéis Solares Térmicos para AQS",
      "description": "O edifício de serviços não dispõe de painéis solares térmicos para preparação de AQS. O RECS exige, quando aplicável, a instalação de 1.0 m² de coletor solar por ocupante equivalente.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.hasSolarThermal",
          "operator": "not_exists",
          "value": null
        },
        {
          "field": "buildingType",
          "operator": "in",
          "value": [
            "commercial",
            "mixed",
            "hotel",
            "hospital",
            "school"
          ]
        }
      ],
      "currentValueTemplate": "Sem sistema solar térmico instalado",
      "requiredValue": "≥ 1.0 m² de coletor solar por ocupante equivalente",
      "remediation": "Instalar sistema solar térmico para preparação de AQS com área de coletores ≥ 1.0 m²/ocupante equivalente. Orientação preferencial: Sul (±15°), inclinação ≈ latitude local (38-42° em Portugal continental). Prever depósito de acumulação com capacidade de 50-80 L/m² de coletor. Caso a instalação seja técnica ou economicamente inviável, apresentar justificação ao perito qualificado do SCE.",
      "enabled": true,
      "tags": [
        "solar térmico",
        "AQS",
        "energia renovável",
        "SCE"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-QAI-02",
      "regulationId": "recs-portaria-353a",
      "article": "RECS / Portaria 353-A/2013 — Monitorização CO₂ Obrigatória",
      "description": "Espaços com ocupação superior a 100 pessoas devem possuir sondas de CO₂ para monitorização contínua da qualidade do ar interior. O espaço tem ocupação de {hvac.occupancy} pessoas sem monitorização de CO₂.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.occupancy",
          "operator": ">",
          "value": 100
        },
        {
          "field": "hvac.hasCO2Monitoring",
          "operator": "not_exists",
          "value": null
        }
      ],
      "currentValueTemplate": "{hvac.occupancy} ocupantes, sem sondas CO₂",
      "requiredValue": "Sondas de CO₂ obrigatórias para ocupação > 100 pessoas",
      "remediation": "Instalar sondas de CO₂ (NDIR — infravermelhos não dispersivos) nos espaços com ocupação > 100 pessoas. Posicionar as sondas na zona de respiração (1.1-1.7 m de altura), afastadas de portas e janelas. Ligar as sondas ao sistema de gestão técnica para controlo automático do caudal de ar novo (ventilação DCV — Demand Controlled Ventilation). Limite de CO₂: ≤ 1250 ppm.",
      "enabled": true,
      "tags": [
        "CO2",
        "monitorização",
        "QAI",
        "DCV",
        "sondas"
      ]
    },
    {
      "id": "HVAC-REFRIG-01",
      "regulationId": "eu-517-2014-fgas",
      "article": "EU 517/2014 (F-Gas) — Limite de GWP para Refrigerantes",
      "description": "O fluido frigorigéneo utilizado tem um GWP de {hvac.refrigerantGWP}, superior ao limite máximo de 750 imposto pelo Regulamento EU 517/2014 para novos equipamentos a partir de 2025. Os refrigerantes R-404A (GWP 3922) e R-507A (GWP 3985) estão proibidos.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.refrigerantGWP",
          "operator": ">",
          "value": 750
        },
        {
          "field": "hvac.hasHvacSystem",
          "operator": "!=",
          "value": false
        }
      ],
      "currentValueTemplate": "GWP = {hvac.refrigerantGWP}",
      "requiredValue": "GWP ≤ 750 (novos equipamentos 2025+); R-404A e R-507A proibidos",
      "remediation": "Substituir o fluido frigorigéneo por alternativa com GWP ≤ 750: R-32 (GWP 675), R-290 propano (GWP 3), R-1234yf (GWP 4), R-1234ze (GWP 7), ou R-454B (GWP 466). Para equipamentos existentes, planear a transição até ao fim de vida útil. Manter registos de fugas e consumos de refrigerante conforme exigido pelo Regulamento F-Gas.",
      "enabled": true,
      "tags": [
        "refrigerante",
        "GWP",
        "F-Gas",
        "R-32",
        "R-290"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-VENT-RES-01",
      "regulationId": "np-1037-1",
      "article": "NP 1037-1 — Caudal de Admissão Residencial (Sala)",
      "description": "Em edifícios residenciais, a admissão de ar nos compartimentos principais (salas, quartos) deve ser assegurada por grelhas auto-reguláveis nas fachadas ou caixilharias, conforme NP 1037-1. O caudal de admissão atual ({hvac.livingRoomSupplyFlow} m³/h) é insuficiente ou as grelhas auto-reguláveis não estão instaladas.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.hasAutoRegulatingGrilles",
          "operator": "not_exists",
          "value": null
        },
        {
          "field": "buildingType",
          "operator": "in",
          "value": [
            "residential",
            "multifamily"
          ]
        }
      ],
      "currentValueTemplate": "Sem grelhas auto-reguláveis instaladas",
      "requiredValue": "Grelhas auto-reguláveis obrigatórias nos compartimentos principais (NP 1037-1)",
      "remediation": "Instalar grelhas auto-reguláveis de admissão de ar nos compartimentos principais (salas e quartos). As grelhas devem ser integradas na caixilharia ou na fachada, dimensionadas para o caudal mínimo de ventilação do compartimento. O caudal mínimo de admissão depende da área do compartimento e do número de ocupantes. Garantir que o diferencial de pressão permite o fluxo de ar dos compartimentos principais para os compartimentos de serviço (cozinha, WC).",
      "enabled": true,
      "tags": [
        "ventilação natural",
        "residencial",
        "grelhas",
        "NP 1037",
        "admissão"
      ]
    },
    {
      "id": "HVAC-VENT-RES-02",
      "regulationId": "np-1037-1",
      "article": "NP 1037-1 — Extração Cozinha Residencial",
      "description": "A extração de ar na cozinha residencial deve garantir um caudal mínimo de 60 m³/h conforme NP 1037-1. O caudal de extração atual ({hvac.kitchenExtractionFlow} m³/h) é insuficiente.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.kitchenExtractionFlow",
          "operator": "<",
          "value": 60
        },
        {
          "field": "buildingType",
          "operator": "in",
          "value": [
            "residential",
            "multifamily"
          ]
        }
      ],
      "currentValueTemplate": "{hvac.kitchenExtractionFlow} m³/h",
      "requiredValue": "≥ 60 m³/h (extração cozinha residencial — NP 1037-1)",
      "remediation": "Garantir caudal de extração ≥ 60 m³/h na cozinha residencial. Em ventilação natural, prever conduta de extração vertical com secção adequada e abertura no topo com chapéu estático ou eólico. Em ventilação mecânica, instalar extractor com caudal regulável ≥ 60 m³/h. Prever também extração adicional pelo exaustor (180 m³/h) para funcionamento durante a confeção.",
      "enabled": true,
      "tags": [
        "cozinha",
        "extração",
        "residencial",
        "NP 1037",
        "ventilação"
      ]
    },
    {
      "id": "HVAC-VENT-RES-03",
      "regulationId": "np-1037-1",
      "article": "NP 1037-1 — Extração Instalações Sanitárias Residenciais",
      "description": "A extração de ar nas instalações sanitárias residenciais deve garantir um caudal mínimo de 45 m³/h conforme NP 1037-1. O caudal de extração atual ({hvac.bathroomExtractionFlow} m³/h) é insuficiente.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.bathroomExtractionFlow",
          "operator": "<",
          "value": 45
        },
        {
          "field": "buildingType",
          "operator": "in",
          "value": [
            "residential",
            "multifamily"
          ]
        }
      ],
      "currentValueTemplate": "{hvac.bathroomExtractionFlow} m³/h",
      "requiredValue": "≥ 45 m³/h (extração IS residencial — NP 1037-1)",
      "remediation": "Garantir caudal de extração ≥ 45 m³/h nas instalações sanitárias. Prever conduta de extração vertical individual ou coletiva com secção mínima adequada. Instalar grelha de extração na parte superior da parede ou no teto. Em edifícios existentes sem conduta, considerar extractor mecânico temporizado com ligação ao interruptor de iluminação.",
      "enabled": true,
      "tags": [
        "WC",
        "extração",
        "residencial",
        "NP 1037",
        "ventilação"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-VENT-ESC-01",
      "regulationId": "portaria-353a-2013",
      "article": "Portaria 353-A/2013 — Caudal Ar Novo Escritórios",
      "description": "O caudal de ar novo por pessoa em escritórios ({hvac.officeAirFlowPerPerson} m³/(h.pessoa)) é inferior ao mínimo de 35 m³/(h.pessoa) exigido pela Portaria 353-A/2013.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.officeAirFlowPerPerson",
          "operator": "<",
          "value": 35
        },
        {
          "field": "hvac.spaceType",
          "operator": "==",
          "value": "office"
        },
        {
          "field": "buildingType",
          "operator": "in",
          "value": [
            "commercial",
            "office"
          ]
        }
      ],
      "currentValueTemplate": "{hvac.officeAirFlowPerPerson} m³/(h.pessoa)",
      "requiredValue": "≥ 35 m³/(h.pessoa) para escritórios (Portaria 353-A/2013)",
      "remediation": "Dimensionar o sistema de ventilação para fornecer ≥ 35 m³/(h.pessoa) de ar novo em escritórios. Considerar a densidade de ocupação de projeto (tipicamente 10-12 m²/pessoa em open-space). Verificar que a UTA ou UTAN tem capacidade de caudal suficiente. Implementar controlo DCV com sondas de CO₂ para otimizar o caudal em função da ocupação real.",
      "enabled": true,
      "tags": [
        "ar novo",
        "escritórios",
        "caudal",
        "Portaria 353-A",
        "ventilação"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-VENT-COM-01",
      "regulationId": "portaria-353a-2013",
      "article": "Portaria 353-A/2013 — Caudal Ar Novo Comércio",
      "description": "O caudal de ar novo por pessoa em espaços comerciais ({hvac.retailAirFlowPerPerson} m³/(h.pessoa)) é inferior ao mínimo de 30 m³/(h.pessoa) exigido pela Portaria 353-A/2013.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.retailAirFlowPerPerson",
          "operator": "<",
          "value": 30
        },
        {
          "field": "hvac.spaceType",
          "operator": "==",
          "value": "retail"
        },
        {
          "field": "buildingType",
          "operator": "in",
          "value": [
            "commercial",
            "services"
          ]
        }
      ],
      "currentValueTemplate": "{hvac.retailAirFlowPerPerson} m³/(h.pessoa)",
      "requiredValue": "≥ 30 m³/(h.pessoa) para comércio (Portaria 353-A/2013)",
      "remediation": "Dimensionar o sistema de ventilação para fornecer ≥ 30 m³/(h.pessoa) de ar novo em espaços comerciais. Considerar os picos de ocupação (tipicamente 5-7 m²/pessoa em comércio). Prever modulação de caudal para ajustar o ar novo em função da ocupação real. Verificar que o sistema de climatização tem capacidade para tratar o caudal de ar novo necessário.",
      "enabled": true,
      "tags": [
        "ar novo",
        "comércio",
        "caudal",
        "Portaria 353-A",
        "ventilação"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-VENT-REST-01",
      "regulationId": "portaria-353a-2013",
      "article": "Portaria 353-A/2013 — Caudal Ar Novo Restauração",
      "description": "O caudal de ar novo por pessoa em espaços de restauração ({hvac.restaurantAirFlowPerPerson} m³/(h.pessoa)) é inferior ao mínimo de 50 m³/(h.pessoa) exigido pela Portaria 353-A/2013.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.restaurantAirFlowPerPerson",
          "operator": "<",
          "value": 50
        },
        {
          "field": "hvac.spaceType",
          "operator": "==",
          "value": "restaurant"
        }
      ],
      "currentValueTemplate": "{hvac.restaurantAirFlowPerPerson} m³/(h.pessoa)",
      "requiredValue": "≥ 50 m³/(h.pessoa) para restauração (Portaria 353-A/2013)",
      "remediation": "Dimensionar o sistema de ventilação para fornecer ≥ 50 m³/(h.pessoa) de ar novo em espaços de restauração. A zona de cozinha requer extração adicional independente. Considerar a separação de zona de fumadores (se aplicável) com pressão negativa. Prever sistema de compensação de ar para equilibrar a extração da hotte da cozinha. Densidade de ocupação típica: 1.5-2.0 m²/pessoa.",
      "enabled": true,
      "tags": [
        "ar novo",
        "restauração",
        "caudal",
        "Portaria 353-A",
        "ventilação"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-VENT-ESC-02",
      "regulationId": "portaria-353a-2013",
      "article": "Portaria 353-A/2013 — Caudal Ar Novo Salas de Aula",
      "description": "O caudal de ar novo por pessoa em salas de aula ({hvac.classroomAirFlowPerPerson} m³/(h.pessoa)) é inferior ao mínimo de 30 m³/(h.pessoa) exigido pela Portaria 353-A/2013.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.classroomAirFlowPerPerson",
          "operator": "<",
          "value": 30
        },
        {
          "field": "hvac.spaceType",
          "operator": "==",
          "value": "classroom"
        },
        {
          "field": "buildingType",
          "operator": "in",
          "value": [
            "school",
            "education"
          ]
        }
      ],
      "currentValueTemplate": "{hvac.classroomAirFlowPerPerson} m³/(h.pessoa)",
      "requiredValue": "≥ 30 m³/(h.pessoa) para salas de aula (Portaria 353-A/2013)",
      "remediation": "Dimensionar o sistema de ventilação para fornecer ≥ 30 m³/(h.pessoa) de ar novo em salas de aula. Considerar a ocupação típica de 2.0-2.5 m²/aluno. Instalar sondas de CO₂ para monitorização contínua e controlo DCV. Em escolas existentes sem ventilação mecânica, considerar unidades de ventilação descentralizadas com recuperação de calor por sala.",
      "enabled": true,
      "tags": [
        "ar novo",
        "escola",
        "salas de aula",
        "caudal",
        "Portaria 353-A"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-VENT-HOSP-01",
      "regulationId": "portaria-353a-2013",
      "article": "Portaria 353-A/2013 — Caudal Ar Novo Hospitais",
      "description": "O caudal de ar novo por pessoa em espaços hospitalares ({hvac.hospitalAirFlowPerPerson} m³/(h.pessoa)) é inferior ao mínimo de 50 m³/(h.pessoa) exigido pela Portaria 353-A/2013.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.hospitalAirFlowPerPerson",
          "operator": "<",
          "value": 50
        },
        {
          "field": "hvac.spaceType",
          "operator": "==",
          "value": "hospital"
        },
        {
          "field": "buildingType",
          "operator": "in",
          "value": [
            "hospital",
            "healthcare"
          ]
        }
      ],
      "currentValueTemplate": "{hvac.hospitalAirFlowPerPerson} m³/(h.pessoa)",
      "requiredValue": "≥ 50 m³/(h.pessoa) para hospitais (Portaria 353-A/2013)",
      "remediation": "Dimensionar o sistema de ventilação para fornecer ≥ 50 m³/(h.pessoa) de ar novo em espaços hospitalares. Zonas críticas (blocos operatórios, UCI) requerem caudais superiores e filtração HEPA (H13/H14). Garantir cascata de pressões (positiva em zonas limpas, negativa em zonas contaminadas). Prever 100% ar novo (sem recirculação) em zonas de isolamento.",
      "enabled": true,
      "tags": [
        "ar novo",
        "hospital",
        "caudal",
        "Portaria 353-A",
        "ventilação",
        "HEPA"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-CO2-01",
      "regulationId": "portaria-353a-2013",
      "article": "Portaria 353-A/2013 Anexo — Concentração Máxima CO₂",
      "description": "A concentração de CO₂ interior ({hvac.co2Level} ppm) excede o limite máximo de 1250 ppm estabelecido pela Portaria 353-A/2013 para a qualidade do ar interior.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.co2Level",
          "operator": ">",
          "value": 1250
        },
        {
          "field": "hvac.hasHvacSystem",
          "operator": "!=",
          "value": false
        }
      ],
      "currentValueTemplate": "{hvac.co2Level} ppm",
      "requiredValue": "≤ 1250 ppm (Portaria 353-A/2013)",
      "remediation": "Aumentar o caudal de ar novo para reduzir a concentração de CO₂ abaixo de 1250 ppm. Verificar o correto funcionamento do sistema de ventilação (filtros, correias, ventiladores). Instalar sondas de CO₂ com controlo DCV para modulação automática do caudal. Verificar se as grelhas de insuflação e retorno não estão obstruídas. Em último caso, reduzir a densidade de ocupação do espaço.",
      "enabled": true,
      "tags": [
        "CO2",
        "QAI",
        "Portaria 353-A",
        "ventilação",
        "saúde"
      ]
    },
    {
      "id": "HVAC-CO-01",
      "regulationId": "portaria-353a-2013",
      "article": "Portaria 353-A/2013 Anexo — Concentração Máxima CO",
      "description": "A concentração de monóxido de carbono interior ({hvac.coLevel} mg/m³) excede o limite máximo de 10 mg/m³ estabelecido pela Portaria 353-A/2013.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.coLevel",
          "operator": ">",
          "value": 10
        },
        {
          "field": "hvac.hasHvacSystem",
          "operator": "!=",
          "value": false
        }
      ],
      "currentValueTemplate": "{hvac.coLevel} mg/m³",
      "requiredValue": "≤ 10 mg/m³ (Portaria 353-A/2013)",
      "remediation": "Identificar e eliminar a fonte de CO interior (equipamentos de combustão, garagens adjacentes, entrada de ar poluído). Verificar a estanquidade das condutas de evacuação de gases de combustão. Instalar detetores de CO com alarme nas zonas de risco. Verificar que as tomadas de ar novo não estão próximas de fontes de emissão (escape de veículos, chaminés). Em garagens, garantir ventilação mecânica com deteção de CO.",
      "enabled": true,
      "tags": [
        "CO",
        "monóxido de carbono",
        "QAI",
        "Portaria 353-A",
        "segurança"
      ]
    },
    {
      "id": "HVAC-FORM-01",
      "regulationId": "portaria-353a-2013",
      "article": "Portaria 353-A/2013 Anexo — Concentração Máxima Formaldeído",
      "description": "A concentração de formaldeído interior ({hvac.formaldehydeLevel} μg/m³) excede o limite máximo de 100 μg/m³ estabelecido pela Portaria 353-A/2013.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.formaldehydeLevel",
          "operator": ">",
          "value": 100
        },
        {
          "field": "hvac.hasHvacSystem",
          "operator": "!=",
          "value": false
        }
      ],
      "currentValueTemplate": "{hvac.formaldehydeLevel} μg/m³",
      "requiredValue": "≤ 100 μg/m³ (Portaria 353-A/2013)",
      "remediation": "Identificar as fontes de formaldeído: painéis de aglomerado, MDF, tintas, vernizes, mobiliário novo, produtos de limpeza. Aumentar a ventilação com ar novo. Substituir materiais emissores por alternativas com baixa emissão (classe E1 ou inferior). Aguardar período de desgasificação de materiais novos (mínimo 4 semanas com ventilação reforçada). Considerar purificadores de ar com filtros de carvão ativado.",
      "enabled": true,
      "tags": [
        "formaldeído",
        "QAI",
        "Portaria 353-A",
        "saúde",
        "COV"
      ]
    },
    {
      "id": "HVAC-PM25-01",
      "regulationId": "portaria-353a-2013",
      "article": "Portaria 353-A/2013 Anexo — Concentração Máxima PM2.5",
      "description": "A concentração de partículas finas PM2.5 interior ({hvac.pm25Level} μg/m³) excede o limite máximo de 25 μg/m³ estabelecido pela Portaria 353-A/2013.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.pm25Level",
          "operator": ">",
          "value": 25
        },
        {
          "field": "hvac.hasHvacSystem",
          "operator": "!=",
          "value": false
        }
      ],
      "currentValueTemplate": "{hvac.pm25Level} μg/m³",
      "requiredValue": "≤ 25 μg/m³ (Portaria 353-A/2013)",
      "remediation": "Melhorar a filtração do ar: verificar e substituir filtros das UTAs (mínimo F7 para partículas finas). Verificar a estanquidade das condutas para evitar infiltração de ar não filtrado. Identificar fontes internas de partículas (impressoras laser, obras, processos industriais). Em zonas urbanas com elevada poluição exterior, considerar filtros F9 ou HEPA na admissão de ar. Instalar sensores de PM2.5 para monitorização contínua.",
      "enabled": true,
      "tags": [
        "PM2.5",
        "partículas",
        "QAI",
        "Portaria 353-A",
        "filtração"
      ]
    },
    {
      "id": "HVAC-PM10-01",
      "regulationId": "portaria-353a-2013",
      "article": "Portaria 353-A/2013 Anexo — Concentração Máxima PM10",
      "description": "A concentração de partículas PM10 interior ({hvac.pm10Level} μg/m³) excede o limite máximo de 50 μg/m³ estabelecido pela Portaria 353-A/2013.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.pm10Level",
          "operator": ">",
          "value": 50
        },
        {
          "field": "hvac.hasHvacSystem",
          "operator": "!=",
          "value": false
        }
      ],
      "currentValueTemplate": "{hvac.pm10Level} μg/m³",
      "requiredValue": "≤ 50 μg/m³ (Portaria 353-A/2013)",
      "remediation": "Verificar e substituir os pré-filtros (mínimo M5) e filtros finais das UTAs. Garantir limpeza regular das condutas e grelhas. Identificar fontes internas de partículas grossas (obras, movimentação de materiais). Verificar a vedação de portas e janelas em zonas com elevada poluição exterior. Implementar programa de limpeza com aspiração HEPA em vez de varrimento a seco.",
      "enabled": true,
      "tags": [
        "PM10",
        "partículas",
        "QAI",
        "Portaria 353-A",
        "filtração"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-COV-01",
      "regulationId": "portaria-353a-2013",
      "article": "Portaria 353-A/2013 Anexo — Concentração Máxima COV Totais",
      "description": "A concentração de compostos orgânicos voláteis totais (COV) interior ({hvac.tvocLevel} μg/m³) excede o limite máximo de 600 μg/m³ estabelecido pela Portaria 353-A/2013.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.tvocLevel",
          "operator": ">",
          "value": 600
        },
        {
          "field": "hvac.hasHvacSystem",
          "operator": "!=",
          "value": false
        }
      ],
      "currentValueTemplate": "{hvac.tvocLevel} μg/m³",
      "requiredValue": "≤ 600 μg/m³ (Portaria 353-A/2013)",
      "remediation": "Identificar e eliminar as fontes de COV: tintas, vernizes, adesivos, produtos de limpeza, mobiliário novo, carpetes, materiais de construção recentes. Aumentar o caudal de ar novo. Substituir produtos de limpeza por alternativas de baixa emissão. Utilizar materiais de construção e acabamentos com certificação de baixa emissão (ex: Indoor Air Comfort Gold, Blue Angel). Instalar sensores de COV para monitorização contínua.",
      "enabled": true,
      "tags": [
        "COV",
        "TVOC",
        "QAI",
        "Portaria 353-A",
        "saúde"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-RADON-01",
      "regulationId": "dl-108-2018-radon",
      "article": "DL 108/2018 — Concentração Máxima de Radão",
      "description": "A concentração de radão interior ({hvac.radonLevel} Bq/m³) excede o nível de referência de 300 Bq/m³ estabelecido pelo DL 108/2018, transpondo a Diretiva 2013/59/Euratom.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.radonLevel",
          "operator": ">",
          "value": 300
        },
        {
          "field": "hvac.hasHvacSystem",
          "operator": "!=",
          "value": false
        }
      ],
      "currentValueTemplate": "{hvac.radonLevel} Bq/m³",
      "requiredValue": "≤ 300 Bq/m³ (DL 108/2018)",
      "remediation": "Implementar medidas de mitigação de radão: instalar sistema de despressurização do solo (SSD — Sub-Slab Depressurization) com ventilador, selar fissuras e juntas na laje do piso térreo, aplicar membrana anti-radão, reforçar a ventilação do piso térreo, e instalar caixa-de-ar ventilada sob a laje. Realizar nova medição após 3 meses para verificar a eficácia. Em zonas graníticas do norte de Portugal, a medição de radão deve ser obrigatória.",
      "enabled": true,
      "tags": [
        "radão",
        "DL 108/2018",
        "QAI",
        "saúde",
        "mitigação"
      ]
    },
    {
      "id": "HVAC-TEMP-INV-01",
      "regulationId": "en-16798-1",
      "article": "EN 16798-1 — Temperatura Operativa de Inverno",
      "description": "A temperatura operativa interior de inverno ({hvac.winterOperativeTemp}°C) está fora do intervalo de conforto de 20-22°C definido pela EN 16798-1 (Categoria II — edifícios novos e renovados).",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.winterOperativeTemp",
          "operator": "<",
          "value": 20
        },
        {
          "field": "hvac.hasHvacSystem",
          "operator": "!=",
          "value": false
        }
      ],
      "currentValueTemplate": "{hvac.winterOperativeTemp}°C",
      "requiredValue": "20-22°C (EN 16798-1, Categoria II, inverno)",
      "remediation": "Ajustar o setpoint de aquecimento para 20-22°C na estação de aquecimento. Verificar o correto dimensionamento do sistema de aquecimento (cargas térmicas). Garantir que o isolamento térmico da envolvente é adequado. Verificar a existência de pontes térmicas. Em edifícios existentes, considerar reforço do isolamento e substituição de caixilharias. Evitar setpoints abaixo de 20°C para conforto dos ocupantes.",
      "enabled": true,
      "tags": [
        "temperatura",
        "conforto",
        "inverno",
        "EN 16798",
        "aquecimento"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-TEMP-VER-01",
      "regulationId": "en-16798-1",
      "article": "EN 16798-1 — Temperatura Operativa de Verão",
      "description": "A temperatura operativa interior de verão ({hvac.summerOperativeTemp}°C) está fora do intervalo de conforto de 24-26°C definido pela EN 16798-1 (Categoria II — edifícios novos e renovados).",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.summerOperativeTemp",
          "operator": ">",
          "value": 26
        },
        {
          "field": "hvac.hasHvacSystem",
          "operator": "!=",
          "value": false
        }
      ],
      "currentValueTemplate": "{hvac.summerOperativeTemp}°C",
      "requiredValue": "24-26°C (EN 16798-1, Categoria II, verão)",
      "remediation": "Ajustar o setpoint de arrefecimento para 24-26°C na estação de arrefecimento. Verificar o dimensionamento do sistema de arrefecimento. Implementar medidas passivas de redução de ganhos solares: proteções solares exteriores (estores, palas), vidros de controlo solar, ventilação noturna (free-cooling). Verificar a existência de envidraçados sem proteção solar orientados a Poente ou Sul.",
      "enabled": true,
      "tags": [
        "temperatura",
        "conforto",
        "verão",
        "EN 16798",
        "arrefecimento"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-HR-01",
      "regulationId": "en-16798-1",
      "article": "EN 16798-1 — Humidade Relativa Interior",
      "description": "A humidade relativa interior ({hvac.relativeHumidity}%) está fora do intervalo aceitável de 30-70% definido pela EN 16798-1. Valores abaixo de 30% causam desconforto (secura), acima de 70% favorecem bolores e condensações.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.relativeHumidity",
          "operator": "<",
          "value": 30
        },
        {
          "field": "hvac.hasHvacSystem",
          "operator": "!=",
          "value": false
        }
      ],
      "currentValueTemplate": "{hvac.relativeHumidity}%",
      "requiredValue": "30-70% (EN 16798-1)",
      "remediation": "Se a humidade for inferior a 30%: instalar humidificador (vapor, adiabático ou ultrassónico) na UTA ou no espaço. Se superior a 70%: aumentar a ventilação, instalar desumidificador, verificar infiltrações de água e pontes térmicas com condensação. Instalar sensores de humidade relativa para monitorização contínua e controlo automático. Em edifícios com UTA, integrar controlo de humidade no sistema de gestão técnica.",
      "enabled": true,
      "tags": [
        "humidade",
        "conforto",
        "EN 16798",
        "QAI",
        "condensação"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-HR-02",
      "regulationId": "en-16798-1",
      "article": "EN 16798-1 — Humidade Relativa Excessiva",
      "description": "A humidade relativa interior ({hvac.relativeHumidity}%) excede 70%, favorecendo o desenvolvimento de bolores, ácaros e condensações superficiais conforme EN 16798-1.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.relativeHumidity",
          "operator": ">",
          "value": 70
        },
        {
          "field": "hvac.hasHvacSystem",
          "operator": "!=",
          "value": false
        }
      ],
      "currentValueTemplate": "{hvac.relativeHumidity}%",
      "requiredValue": "30-70% (EN 16798-1)",
      "remediation": "Aumentar a taxa de renovação de ar. Verificar e reparar infiltrações de água. Instalar desumidificador se necessário. Eliminar pontes térmicas que causam condensação superficial. Garantir ventilação adequada em zonas húmidas (cozinhas, IS). Considerar sistemas de ventilação mecânica controlada (VMC) com desumidificação integrada.",
      "enabled": true,
      "tags": [
        "humidade",
        "conforto",
        "EN 16798",
        "bolores",
        "condensação"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-VAR-01",
      "regulationId": "en-16798-1",
      "article": "EN 16798-1 — Velocidade do Ar Interior",
      "description": "A velocidade do ar na zona ocupada ({hvac.indoorAirVelocity} m/s) excede os limites de conforto: ≤ 0.15 m/s no inverno e ≤ 0.25 m/s no verão conforme EN 16798-1 (Categoria II).",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.indoorAirVelocity",
          "operator": ">",
          "value": 0.25
        },
        {
          "field": "hvac.hasHvacSystem",
          "operator": "!=",
          "value": false
        }
      ],
      "currentValueTemplate": "{hvac.indoorAirVelocity} m/s",
      "requiredValue": "≤ 0.15 m/s (inverno), ≤ 0.25 m/s (verão) — EN 16798-1 Cat. II",
      "remediation": "Reduzir a velocidade do ar na zona ocupada: reposicionar ou redimensionar os difusores de insuflação, utilizar difusores de alta indução (efeito Coanda), ajustar o caudal de insuflação, e garantir que os difusores estão orientados para evitar correntes de ar diretas nos ocupantes. A zona ocupada é definida como 0.1-1.8 m de altura, a 0.6 m das paredes exteriores e a 0.3 m das paredes interiores.",
      "enabled": true,
      "tags": [
        "velocidade ar",
        "conforto",
        "EN 16798",
        "difusores",
        "correntes de ar"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-DUCT-VEL-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — Velocidade em Condutas Principais",
      "description": "A velocidade do ar nas condutas principais ({hvac.mainDuctVelocity} m/s) excede o limite recomendado de 8 m/s, causando ruído excessivo, perdas de carga elevadas e vibrações.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.mainDuctVelocity",
          "operator": ">",
          "value": 8
        },
        {
          "field": "hvac.hasHvacSystem",
          "operator": "!=",
          "value": false
        }
      ],
      "currentValueTemplate": "{hvac.mainDuctVelocity} m/s",
      "requiredValue": "≤ 8 m/s (condutas principais)",
      "remediation": "Redimensionar as condutas principais para reduzir a velocidade do ar abaixo de 8 m/s. Aumentar a secção das condutas ou dividir o caudal por condutas paralelas. Velocidades recomendadas: 5-8 m/s em condutas principais, 3-5 m/s em ramais, 2-3 m/s em grelhas. Verificar o nível de ruído gerado (NR) após o redimensionamento.",
      "enabled": true,
      "tags": [
        "condutas",
        "velocidade",
        "dimensionamento",
        "ruído"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-DUCT-VEL-02",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — Velocidade em Ramais de Condutas",
      "description": "A velocidade do ar nos ramais de condutas ({hvac.branchDuctVelocity} m/s) excede o limite recomendado de 5 m/s, podendo gerar ruído perceptível nas zonas ocupadas.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.branchDuctVelocity",
          "operator": ">",
          "value": 5
        },
        {
          "field": "hvac.hasHvacSystem",
          "operator": "!=",
          "value": false
        }
      ],
      "currentValueTemplate": "{hvac.branchDuctVelocity} m/s",
      "requiredValue": "≤ 5 m/s (ramais de condutas)",
      "remediation": "Redimensionar os ramais de condutas para velocidade ≤ 5 m/s. Utilizar transições suaves (ângulo ≤ 15°) nas reduções de secção. Evitar curvas apertadas (raio mínimo ≥ 1.5× dimensão da conduta). Instalar atenuadores acústicos antes das grelhas de insuflação em zonas sensíveis ao ruído.",
      "enabled": true,
      "tags": [
        "condutas",
        "ramais",
        "velocidade",
        "dimensionamento",
        "ruído"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-DUCT-VEL-03",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — Velocidade nas Grelhas",
      "description": "A velocidade do ar nas grelhas de insuflação/retorno ({hvac.grilleVelocity} m/s) excede o limite recomendado de 3 m/s, causando desconforto por correntes de ar e ruído audível.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.grilleVelocity",
          "operator": ">",
          "value": 3
        },
        {
          "field": "hvac.hasHvacSystem",
          "operator": "!=",
          "value": false
        }
      ],
      "currentValueTemplate": "{hvac.grilleVelocity} m/s",
      "requiredValue": "≤ 3 m/s (grelhas de insuflação e retorno)",
      "remediation": "Redimensionar as grelhas para velocidade frontal ≤ 3 m/s (em zonas ocupadas, preferível ≤ 2.5 m/s). Aumentar a área efetiva das grelhas ou adicionar grelhas adicionais. Utilizar difusores de alta indução para zonas com requisitos de baixo ruído. Verificar o nível de potência sonora (Lw) das grelhas no catálogo do fabricante para o caudal de operação.",
      "enabled": true,
      "tags": [
        "grelhas",
        "velocidade",
        "conforto",
        "ruído",
        "difusores"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-DUCT-ISOL-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — Isolamento Condutas Δt < 20°C",
      "description": "O isolamento térmico das condutas com diferença de temperatura inferior a 20°C ({hvac.ductInsulThicknessLow} mm) é inferior ao mínimo de 25 mm.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.ductInsulThicknessLow",
          "operator": "<",
          "value": 25
        },
        {
          "field": "hvac.ductDeltaT",
          "operator": "<",
          "value": 20
        }
      ],
      "currentValueTemplate": "{hvac.ductInsulThicknessLow} mm (Δt < 20°C)",
      "requiredValue": "≥ 25 mm para Δt < 20°C",
      "remediation": "Aplicar isolamento térmico com espessura mínima de 25 mm (lã mineral λ ≤ 0.040 W/(m·K) ou elastomérico λ ≤ 0.036 W/(m·K)) em todas as condutas com diferença de temperatura inferior a 20°C. Incluir barreira de vapor em condutas de arrefecimento. Isolar também os acessórios (curvas, tês, registos).",
      "enabled": true,
      "tags": [
        "isolamento",
        "condutas",
        "eficiência energética",
        "espessura"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-DUCT-ISOL-02",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — Isolamento Condutas Δt 20-40°C",
      "description": "O isolamento térmico das condutas com diferença de temperatura entre 20°C e 40°C ({hvac.ductInsulThicknessMed} mm) é inferior ao mínimo de 40 mm.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.ductInsulThicknessMed",
          "operator": "<",
          "value": 40
        },
        {
          "field": "hvac.ductDeltaT",
          "operator": ">=",
          "value": 20
        },
        {
          "field": "hvac.ductDeltaT",
          "operator": "<=",
          "value": 40
        }
      ],
      "currentValueTemplate": "{hvac.ductInsulThicknessMed} mm (Δt 20-40°C)",
      "requiredValue": "≥ 40 mm para Δt 20-40°C",
      "remediation": "Aplicar isolamento térmico com espessura mínima de 40 mm em condutas com diferença de temperatura entre 20°C e 40°C. Utilizar lã mineral de alta densidade (≥ 40 kg/m³) ou elastomérico com revestimento adequado. Garantir continuidade do isolamento em todas as junções e acessórios. Proteger o isolamento exterior com chapa de alumínio ou revestimento PVC em condutas expostas à intempérie.",
      "enabled": true,
      "tags": [
        "isolamento",
        "condutas",
        "eficiência energética",
        "espessura"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-DUCT-ISOL-03",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — Isolamento Condutas Δt > 40°C",
      "description": "O isolamento térmico das condutas com diferença de temperatura superior a 40°C ({hvac.ductInsulThicknessHigh} mm) é inferior ao mínimo de 50 mm.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.ductInsulThicknessHigh",
          "operator": "<",
          "value": 50
        },
        {
          "field": "hvac.ductDeltaT",
          "operator": ">",
          "value": 40
        }
      ],
      "currentValueTemplate": "{hvac.ductInsulThicknessHigh} mm (Δt > 40°C)",
      "requiredValue": "≥ 50 mm para Δt > 40°C",
      "remediation": "Aplicar isolamento térmico com espessura mínima de 50 mm em condutas com diferença de temperatura superior a 40°C. Utilizar lã mineral de rocha resistente a altas temperaturas (até 250°C). Em condutas de extração de fumos ou gases quentes, utilizar isolamento com classificação de reação ao fogo A1 (incombustível). Prever juntas de dilatação para compensar movimentos térmicos.",
      "enabled": true,
      "tags": [
        "isolamento",
        "condutas",
        "eficiência energética",
        "alta temperatura"
      ]
    },
    {
      "id": "HVAC-COP-AR-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — COP Mínimo Bomba de Calor Ar-Ar",
      "description": "O COP da bomba de calor ar-ar ({hvac.copAirToAir}) é inferior ao mínimo regulamentar de 3.5 para equipamentos novos.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.copAirToAir",
          "operator": "<",
          "value": 3.5
        },
        {
          "field": "hvac.heatPumpType",
          "operator": "==",
          "value": "air-to-air"
        }
      ],
      "currentValueTemplate": "COP = {hvac.copAirToAir}",
      "requiredValue": "COP ≥ 3.5 (bomba de calor ar-ar)",
      "remediation": "Substituir a bomba de calor ar-ar por equipamento com COP ≥ 3.5 (condições nominais EN 14511). Privilegiar equipamentos com tecnologia inverter (compressor de velocidade variável) e com classificação energética A++ ou superior. Verificar também o SCOP (COP sazonal conforme EN 14825) para uma avaliação mais representativa do desempenho anual. Considerar equipamentos com refrigerante R-32 ou R-290 de baixo GWP.",
      "enabled": true,
      "tags": [
        "COP",
        "bomba de calor",
        "ar-ar",
        "eficiência",
        "inverter"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-COP-AGUA-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — COP Mínimo Bomba de Calor Ar-Água",
      "description": "O COP da bomba de calor ar-água ({hvac.copAirToWater}) é inferior ao mínimo regulamentar de 3.0 para equipamentos novos.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.copAirToWater",
          "operator": "<",
          "value": 3
        },
        {
          "field": "hvac.heatPumpType",
          "operator": "==",
          "value": "air-to-water"
        }
      ],
      "currentValueTemplate": "COP = {hvac.copAirToWater}",
      "requiredValue": "COP ≥ 3.0 (bomba de calor ar-água)",
      "remediation": "Substituir a bomba de calor ar-água por equipamento com COP ≥ 3.0 (condições nominais: ar 7°C / água 35°C conforme EN 14511). Para otimizar o COP, dimensionar o sistema de emissão para baixa temperatura (piso radiante 35°C, ventiloconvectores 45°C). Verificar o SCOP sazonal. Para AQS, considerar bomba de calor termodinâmica dedicada com COP ≥ 2.5.",
      "enabled": true,
      "tags": [
        "COP",
        "bomba de calor",
        "ar-água",
        "eficiência",
        "piso radiante"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-COP-GEO-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — COP Mínimo Bomba de Calor Geotérmica",
      "description": "O COP da bomba de calor geotérmica ({hvac.copGeothermal}) é inferior ao mínimo de 4.0 expectável para este tipo de sistema.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.copGeothermal",
          "operator": "<",
          "value": 4
        },
        {
          "field": "hvac.heatPumpType",
          "operator": "==",
          "value": "geothermal"
        }
      ],
      "currentValueTemplate": "COP = {hvac.copGeothermal}",
      "requiredValue": "COP ≥ 4.0 (bomba de calor geotérmica)",
      "remediation": "Verificar o dimensionamento do campo de sondas geotérmicas (comprimento insuficiente reduz o COP). Confirmar as propriedades térmicas do solo (condutividade térmica via teste TRT). O COP ≥ 4.0 é atingível com temperatura de fonte ≥ 10°C e sistema de emissão a baixa temperatura (35-40°C). Verificar o estado do fluido de circulação (concentração de glicol, caudal). Considerar sistema geotérmico reversível para aquecimento e arrefecimento passivo (geocooling).",
      "enabled": true,
      "tags": [
        "COP",
        "bomba de calor",
        "geotérmica",
        "eficiência",
        "sondas"
      ]
    },
    {
      "id": "HVAC-TIM-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS Art. 14.º — TIM II Obrigatório (25-250 kW)",
      "description": "O edifício possui potência instalada de climatização ({hvac.installedHVACPower} kW) entre 25 e 250 kW, sendo obrigatória a designação de Técnico de Instalação e Manutenção de nível II (TIM II) conforme Art. 14.º do RECS.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.installedHVACPower",
          "operator": ">=",
          "value": 25
        },
        {
          "field": "hvac.installedHVACPower",
          "operator": "<=",
          "value": 250
        },
        {
          "field": "hvac.hasTIM",
          "operator": "not_exists",
          "value": null
        }
      ],
      "currentValueTemplate": "{hvac.installedHVACPower} kW, sem TIM designado",
      "requiredValue": "TIM II obrigatório para potência 25-250 kW",
      "remediation": "Designar um Técnico de Instalação e Manutenção de nível II (TIM II) para o edifício. O TIM II deve possuir certificação válida pela DGEG e ser responsável pela manutenção preventiva e corretiva dos sistemas de climatização. Elaborar contrato de manutenção com empresa certificada que disponha de TIM II. Registar a designação no STE (Sistema Técnico do Edifício).",
      "enabled": true,
      "tags": [
        "TIM",
        "manutenção",
        "RECS",
        "técnico",
        "certificação"
      ]
    },
    {
      "id": "HVAC-TIM-02",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS Art. 14.º — TIM III Obrigatório (> 250 kW)",
      "description": "O edifício possui potência instalada de climatização ({hvac.installedHVACPower} kW) superior a 250 kW, sendo obrigatória a designação de Técnico de Instalação e Manutenção de nível III (TIM III) conforme Art. 14.º do RECS.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.installedHVACPower",
          "operator": ">",
          "value": 250
        },
        {
          "field": "hvac.hasTIM3",
          "operator": "not_exists",
          "value": null
        }
      ],
      "currentValueTemplate": "{hvac.installedHVACPower} kW, sem TIM III designado",
      "requiredValue": "TIM III obrigatório para potência > 250 kW",
      "remediation": "Designar um Técnico de Instalação e Manutenção de nível III (TIM III) para o edifício. O TIM III tem qualificações superiores ao TIM II e é obrigatório para instalações de grande porte. Deve supervisionar toda a operação e manutenção dos sistemas AVAC, incluindo: plano de manutenção preventiva, gestão energética, registos de intervenções, e relatórios periódicos ao proprietário.",
      "enabled": true,
      "tags": [
        "TIM",
        "manutenção",
        "RECS",
        "técnico",
        "grande porte"
      ]
    },
    {
      "id": "HVAC-GTC-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS Art. 14.º — GTC Obrigatória (≥ 100 kW)",
      "description": "O edifício possui potência instalada de climatização ({hvac.installedHVACPower} kW) igual ou superior a 100 kW, sendo obrigatória a instalação de Gestão Técnica Centralizada (GTC) conforme RECS Art. 14.º.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.installedHVACPower",
          "operator": ">=",
          "value": 100
        },
        {
          "field": "hvac.hasGTCSystem",
          "operator": "not_exists",
          "value": null
        }
      ],
      "currentValueTemplate": "{hvac.installedHVACPower} kW, sem GTC instalada",
      "requiredValue": "GTC obrigatória para potência instalada ≥ 100 kW",
      "remediation": "Instalar sistema de Gestão Técnica Centralizada (GTC/BMS) com as seguintes funcionalidades mínimas: monitorização de temperaturas, humidades, pressões e caudais; controlo de todos os equipamentos AVAC; gestão de horários de funcionamento; contagem de energia térmica e elétrica; alarmes de avaria e desvio de setpoints; registo histórico de dados (mínimo 3 anos). Protocolo de comunicação: BACnet IP ou Modbus TCP.",
      "enabled": true,
      "tags": [
        "GTC",
        "BMS",
        "automação",
        "RECS",
        "gestão técnica"
      ]
    },
    {
      "id": "HVAC-INSP-CALD-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — Inspeção Periódica de Caldeiras",
      "description": "A caldeira do edifício ({hvac.boilerPower} kW) não possui inspeção periódica válida. Frequência obrigatória: 6 anos (20-100 kW), 3 anos (> 100 kW) conforme RECS.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.boilerPower",
          "operator": ">=",
          "value": 20
        },
        {
          "field": "hvac.hasBoilerInspection",
          "operator": "not_exists",
          "value": null
        }
      ],
      "currentValueTemplate": "Caldeira {hvac.boilerPower} kW, sem inspeção válida",
      "requiredValue": "Inspeção a cada 6 anos (20-100 kW) ou 3 anos (> 100 kW)",
      "remediation": "Agendar inspeção da caldeira por perito qualificado do SCE. Para caldeiras de 20-100 kW, a inspeção é obrigatória a cada 6 anos. Para caldeiras > 100 kW, a cada 3 anos. A inspeção inclui: verificação da eficiência de combustão, análise de gases de escape, verificação de segurança, estado do queimador e permutador, e emissão de relatório com classificação energética. Manter registos atualizados no STE.",
      "enabled": true,
      "tags": [
        "caldeira",
        "inspeção",
        "RECS",
        "SCE",
        "eficiência"
      ]
    },
    {
      "id": "HVAC-INSP-AC-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — Inspeção Periódica de Sistemas AC",
      "description": "O sistema de ar condicionado ({hvac.acPower} kW) não possui inspeção periódica válida. Frequência obrigatória: 6 anos (12-100 kW), 3 anos (> 100 kW) conforme RECS.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.acPower",
          "operator": ">=",
          "value": 12
        },
        {
          "field": "hvac.hasACInspection",
          "operator": "not_exists",
          "value": null
        }
      ],
      "currentValueTemplate": "Sistema AC {hvac.acPower} kW, sem inspeção válida",
      "requiredValue": "Inspeção a cada 6 anos (12-100 kW) ou 3 anos (> 100 kW)",
      "remediation": "Agendar inspeção do sistema de ar condicionado por perito qualificado do SCE. Para sistemas de 12-100 kW, a inspeção é obrigatória a cada 6 anos. Para sistemas > 100 kW, a cada 3 anos. A inspeção inclui: verificação da eficiência energética (EER/COP), estado dos filtros, estanquidade do circuito frigorífico, carga de refrigerante, estado dos permutadores, e verificação do sistema de controlo. O relatório deve incluir recomendações de melhoria.",
      "enabled": true,
      "tags": [
        "ar condicionado",
        "inspeção",
        "RECS",
        "SCE",
        "eficiência"
      ]
    },
    {
      "id": "HVAC-CO2-MON-01",
      "regulationId": "recs-portaria-353a",
      "article": "Portaria 353-A/2013 — Monitorização CO₂ Obrigatória (> 100 ocupantes)",
      "description": "O espaço com ocupação superior a 100 pessoas ({hvac.occupancy} ocupantes) não dispõe de monitorização contínua de CO₂ conforme exigido pela Portaria 353-A/2013.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.occupancy",
          "operator": ">",
          "value": 100
        },
        {
          "field": "hvac.hasCO2Monitoring",
          "operator": "not_exists",
          "value": null
        }
      ],
      "currentValueTemplate": "{hvac.occupancy} ocupantes, sem monitorização CO₂",
      "requiredValue": "Monitorização CO₂ obrigatória para ocupação > 100 pessoas",
      "remediation": "Instalar sondas de CO₂ do tipo NDIR (infravermelhos não dispersivos) com precisão ± 50 ppm. Posicionar na zona de respiração (1.1-1.7 m), afastadas ≥ 2 m de portas, janelas e difusores. Ligação ao sistema GTC para registo contínuo e controlo DCV (Demand Controlled Ventilation). Calibração anual obrigatória. Setpoint de alarme: 1000 ppm (aviso), 1250 ppm (alarme). Mínimo 1 sonda por 500 m² ou por zona de ventilação independente.",
      "enabled": true,
      "tags": [
        "CO2",
        "monitorização",
        "sondas",
        "NDIR",
        "DCV",
        "QAI"
      ]
    },
    {
      "id": "HVAC-FGAS-01",
      "regulationId": "eu-517-2014-fgas",
      "article": "EU 517/2014 — GWP Máximo para Novos Equipamentos (2025+)",
      "description": "O fluido frigorigéneo do novo equipamento tem GWP de {hvac.newEquipmentGWP}, superior ao limite máximo de 750 imposto pelo Regulamento EU 517/2014 para equipamentos novos a partir de 2025.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.newEquipmentGWP",
          "operator": ">",
          "value": 750
        },
        {
          "field": "hvac.isNewEquipment",
          "operator": "==",
          "value": true
        }
      ],
      "currentValueTemplate": "GWP = {hvac.newEquipmentGWP} (equipamento novo)",
      "requiredValue": "GWP ≤ 750 para novos equipamentos (EU 517/2014, desde 2025)",
      "remediation": "Selecionar equipamento novo com refrigerante de GWP ≤ 750. Opções recomendadas: R-32 (GWP 675) para splits e VRF, R-290 propano (GWP 3) para chillers pequenos e bombas de calor, R-1234ze (GWP 7) para chillers centrífugos, R-454B (GWP 466) como substituto drop-in do R-410A, R-513A (GWP 631) para chillers. Os refrigerantes R-410A (GWP 2088), R-404A (GWP 3922) e R-134a (GWP 1430) estão proibidos em novos equipamentos.",
      "enabled": true,
      "tags": [
        "F-Gas",
        "GWP",
        "refrigerante",
        "2025",
        "novos equipamentos"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-FGAS-02",
      "regulationId": "eu-517-2014-fgas",
      "article": "EU 517/2014 — Deteção de Fugas Obrigatória (≥ 5 tCO₂eq)",
      "description": "O equipamento contém carga de refrigerante equivalente a {hvac.refrigerantCO2eq} tCO₂eq (≥ 5 tCO₂eq), sendo obrigatória a instalação de sistema de deteção de fugas conforme EU 517/2014.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.refrigerantCO2eq",
          "operator": ">=",
          "value": 5
        },
        {
          "field": "hvac.hasLeakDetection",
          "operator": "not_exists",
          "value": null
        }
      ],
      "currentValueTemplate": "{hvac.refrigerantCO2eq} tCO₂eq, sem deteção de fugas",
      "requiredValue": "Deteção de fugas obrigatória para ≥ 5 tCO₂eq (EU 517/2014)",
      "remediation": "Instalar sistema de deteção automática de fugas de refrigerante com alarme. Frequência de verificação de fugas: anual (5-50 tCO₂eq), semestral (50-500 tCO₂eq), trimestral (> 500 tCO₂eq). A deteção automática reduz a frequência para metade. Registar todas as intervenções e quantidades de refrigerante no registo do equipamento. Técnicos de manutenção devem possuir certificação F-Gas válida. Prever plano de substituição do refrigerante se GWP > 2500 (proibição desde 2020 para cargas ≥ 40 tCO₂eq).",
      "enabled": true,
      "tags": [
        "F-Gas",
        "fugas",
        "deteção",
        "refrigerante",
        "tCO2eq"
      ]
    },
    {
      "id": "HVAC-PIPE-ISOL-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — Isolamento Térmico de Tubagens",
      "description": "As tubagens de água quente e/ou fria do sistema AVAC ({hvac.pipeInsulationThickness} mm) não possuem isolamento térmico adequado, resultando em perdas de energia e risco de condensação.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.pipeInsulationThickness",
          "operator": "<",
          "value": 20
        },
        {
          "field": "hvac.hasPipework",
          "operator": "exists",
          "value": null
        }
      ],
      "currentValueTemplate": "{hvac.pipeInsulationThickness} mm",
      "requiredValue": "Espessura mínima conforme diâmetro: DN15-25: 20mm, DN32-50: 30mm, DN65-100: 40mm, >DN100: 50mm",
      "remediation": "Aplicar isolamento térmico em todas as tubagens do sistema AVAC conforme o diâmetro: DN15-25 → 20 mm, DN32-50 → 30 mm, DN65-100 → 40 mm, >DN100 → 50 mm. Utilizar elastomérico (λ ≤ 0.036 W/(m·K)) para tubagens de água fria (com barreira de vapor integrada) e lã mineral ou elastomérico para água quente. Isolar também válvulas, flanges e acessórios.",
      "enabled": true,
      "tags": [
        "isolamento",
        "tubagens",
        "eficiência energética",
        "condensação"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-INCENDIO-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS / SCIE — Registos Corta-Fogo em Condutas",
      "description": "As condutas AVAC que atravessam compartimentos corta-fogo não possuem registos corta-fogo (RCF) instalados, comprometendo a compartimentação contra incêndio.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.hasFireDampers",
          "operator": "not_exists",
          "value": null
        },
        {
          "field": "hvac.ductsPassFireWalls",
          "operator": "==",
          "value": true
        }
      ],
      "currentValueTemplate": "Condutas sem registos corta-fogo nas travessias",
      "requiredValue": "RCF obrigatórios em todas as travessias de compartimentos corta-fogo",
      "remediation": "Instalar registos corta-fogo (RCF) em todas as condutas que atravessam paredes e lajes de compartimentação corta-fogo. A resistência ao fogo do RCF deve ser igual ou superior à do elemento atravessado (EI 60, EI 90, EI 120 conforme aplicável). Os RCF devem ser certificados conforme EN 15650 e testados conforme EN 1366-2. Prever sistema de acionamento automático (fusível térmico e/ou motor com ligação à central de deteção de incêndio). Manutenção e teste obrigatório semestral.",
      "enabled": true,
      "tags": [
        "incêndio",
        "registos corta-fogo",
        "SCIE",
        "condutas",
        "segurança"
      ]
    },
    {
      "id": "HVAC-DESENFUMAGEM-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS / SCIE — Sistema de Desenfumagem",
      "description": "O edifício não dispõe de sistema de desenfumagem nos espaços que o exigem (vias de evacuação, estacionamentos, pisos enterrados), conforme o Regulamento de Segurança Contra Incêndio.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.hasSmokeExtractionSystem",
          "operator": "not_exists",
          "value": null
        },
        {
          "field": "hvac.requiresSmokeExtraction",
          "operator": "==",
          "value": true
        },
        {
          "field": "buildingType",
          "operator": "in",
          "value": [
            "parking"
          ]
        }
      ],
      "currentValueTemplate": "Sem sistema de desenfumagem",
      "requiredValue": "Sistema de desenfumagem obrigatório (SCIE)",
      "remediation": "Instalar sistema de desenfumagem mecânica ou natural conforme o Regulamento SCIE. Para estacionamentos: extração ≥ 600 m³/(h·veículo) com deteção de CO. Para vias de evacuação: sobrepressão 20-80 Pa nas vias protegidas. Para átrios e grandes espaços: extração de fumos com admissão compensatória na base. Os ventiladores de desenfumagem devem resistir a 400°C/2h (F400-120). Prever interface com a central de deteção de incêndio para ativação automática.",
      "enabled": true,
      "tags": [
        "desenfumagem",
        "SCIE",
        "incêndio",
        "evacuação",
        "estacionamento"
      ]
    },
    {
      "id": "HVAC-BOMBAS-VV-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — Bombas Circuladoras com Variação de Velocidade",
      "description": "As bombas circuladoras do sistema AVAC ({hvac.pumpType}) não possuem variação de velocidade, resultando em consumo energético excessivo em carga parcial.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.pumpType",
          "operator": "==",
          "value": "fixed-speed"
        },
        {
          "field": "hvac.pumpPower",
          "operator": ">",
          "value": 0.75
        }
      ],
      "currentValueTemplate": "Bombas de velocidade fixa ({hvac.pumpPower} kW)",
      "requiredValue": "Bombas circuladoras com variação de velocidade (VFD) para potência > 0.75 kW",
      "remediation": "Instalar variadores de frequência (VFD) nas bombas circuladoras com potência > 0.75 kW. O controlo deve ser por pressão diferencial variável no coletor ou no ponto mais desfavorável. Em sistemas de caudal variável (com válvulas de 2 vias), o VFD reduz o consumo em 50-70% face a velocidade fixa. Garantir que as bombas possuem classificação de eficiência IE3 ou IE4 conforme o Regulamento EU 547/2012.",
      "enabled": true,
      "tags": [
        "bombas",
        "VFD",
        "eficiência energética",
        "caudal variável"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-CHILLER-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — EER Mínimo de Chillers",
      "description": "O EER do chiller instalado ({hvac.chillerEER}) é inferior ao mínimo regulamentar de 2.8 para chillers de compressão e 0.7 para chillers de absorção, conforme requisitos de eficiência do RECS.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.chillerEER",
          "operator": "<",
          "value": 2.8
        },
        {
          "field": "hvac.chillerType",
          "operator": "==",
          "value": "compression"
        }
      ],
      "currentValueTemplate": "EER = {hvac.chillerEER}",
      "requiredValue": "EER ≥ 2.8 (compressão), ≥ 0.7 (absorção) — RECS",
      "remediation": "Substituir o chiller por equipamento com EER ≥ 2.8 (compressão) ou ≥ 0.7 (absorção). Privilegiar chillers com compressores de parafuso ou centrífugos com variação de velocidade. Verificar o SEER (eficiência sazonal) e o IPLV (Integrated Part Load Value) para avaliação mais representativa. Considerar chillers com condensação a água para EER superiores (4.5-6.0).",
      "enabled": true,
      "tags": [
        "chiller",
        "EER",
        "eficiência",
        "arrefecimento",
        "RECS"
      ]
    },
    {
      "id": "HVAC-CHILLER-02",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — Redundância de Chillers",
      "description": "O edifício com potência de arrefecimento superior a 200 kW ({hvac.installedCoolingPower} kW) dispõe de apenas um chiller, sem redundância. O RECS recomenda redundância N+1 para garantir continuidade do serviço.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.installedCoolingPower",
          "operator": ">",
          "value": 200
        },
        {
          "field": "hvac.chillerCount",
          "operator": "<",
          "value": 2
        }
      ],
      "currentValueTemplate": "{hvac.chillerCount} chiller(s), {hvac.installedCoolingPower} kW",
      "requiredValue": "Mínimo 2 chillers (redundância N+1) para potência > 200 kW",
      "remediation": "Instalar pelo menos dois chillers em paralelo com capacidade combinada para cobrir a carga de projeto. A configuração recomendada é 2 × 60-70% da carga total, permitindo operação em carga parcial com maior eficiência e manutenção sem interrupção do serviço. Prever sequenciação automática de chillers na GTC. Para hospitais e centros de dados, exigir redundância N+1 independentemente da potência.",
      "enabled": true,
      "tags": [
        "chiller",
        "redundância",
        "continuidade",
        "dimensionamento"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-CHILLER-03",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — Economizador Free-Cooling em Chillers",
      "description": "O sistema de arrefecimento com potência ≥ 100 kW ({hvac.installedCoolingPower} kW) não dispõe de economizador (free-cooling), desperdiçando o potencial de arrefecimento gratuito quando a temperatura exterior é favorável.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.installedCoolingPower",
          "operator": ">=",
          "value": 100
        },
        {
          "field": "hvac.hasFreeCooling",
          "operator": "not_exists",
          "value": null
        }
      ],
      "currentValueTemplate": "{hvac.installedCoolingPower} kW, sem free-cooling",
      "requiredValue": "Economizador free-cooling obrigatório para potência ≥ 100 kW",
      "remediation": "Instalar sistema de free-cooling no chiller ou na UTA: free-cooling direto por ar exterior (economizador na UTA com bypass do recuperador), free-cooling indireto por permutador água-ar, ou free-cooling integrado no chiller (permutador adicional no circuito de condensação). O free-cooling deve ser ativado automaticamente quando a temperatura exterior desce abaixo do setpoint de arrefecimento menos 2°C. Em Portugal, o potencial de free-cooling é significativo entre outubro e maio.",
      "enabled": true,
      "tags": [
        "chiller",
        "free-cooling",
        "economizador",
        "eficiência energética"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-CHILLER-04",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS / DL 306/2007 — Tratamento de Água em Torres de Arrefecimento",
      "description": "A torre de arrefecimento do sistema de condensação do chiller não possui tratamento de água documentado, representando risco de Legionella e degradação do equipamento.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.hasCoolingTower",
          "operator": "==",
          "value": true
        },
        {
          "field": "hvac.hasCoolingTowerWaterTreatment",
          "operator": "not_exists",
          "value": null
        }
      ],
      "currentValueTemplate": "Torre de arrefecimento sem tratamento de água",
      "requiredValue": "Tratamento de água obrigatório em torres de arrefecimento (DL 306/2007)",
      "remediation": "Implementar programa de tratamento de água na torre de arrefecimento: doseamento automático de biocida (cloro ou bromo), inibidor de corrosão e anti-incrustante. Realizar análises microbiológicas mensais (Legionella trimestral). Manter a condutividade da água de recirculação controlada por purga automática. Limpar a bacia e o enchimento semestralmente. Documentar todas as operações no registo da torre conforme DL 306/2007 e normas de prevenção de Legionella.",
      "enabled": true,
      "tags": [
        "torre de arrefecimento",
        "Legionella",
        "tratamento de água",
        "biocida"
      ]
    },
    {
      "id": "HVAC-CHILLER-05",
      "regulationId": "en-16798-1",
      "article": "EN 16798-1 — Eficiência em Carga Parcial de Chillers (IPLV)",
      "description": "O IPLV (Integrated Part Load Value) do chiller ({hvac.chillerIPLV}) é inferior ao valor recomendado de 4.0, indicando desempenho inadequado em carga parcial — condição em que o chiller opera a maior parte do ano.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.chillerIPLV",
          "operator": "<",
          "value": 4
        },
        {
          "field": "hvac.chillerType",
          "operator": "==",
          "value": "compression"
        }
      ],
      "currentValueTemplate": "IPLV = {hvac.chillerIPLV}",
      "requiredValue": "IPLV ≥ 4.0 (compressão com condensação a ar), ≥ 6.0 (condensação a água)",
      "remediation": "Selecionar chiller com IPLV elevado, privilegiando compressores com variação de velocidade (inverter ou compressor magnético). Chillers com condensação a água atingem IPLV > 8.0. Para melhorar o IPLV de instalações existentes, considerar: instalação de variador de frequência no compressor, otimização da temperatura de condensação (floating head pressure), e sequenciação inteligente de múltiplos chillers na GTC.",
      "enabled": true,
      "tags": [
        "chiller",
        "IPLV",
        "carga parcial",
        "eficiência",
        "compressor"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-SOLAR-02",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — Arrefecimento Solar (Solar Cooling)",
      "description": "O edifício de serviços com carga de arrefecimento significativa ({hvac.installedCoolingPower} kW) e área de cobertura disponível não avaliou a viabilidade de arrefecimento solar (solar cooling), conforme boas práticas do RECS para integração de energia renovável nos sistemas AVAC.",
      "severity": "info",
      "conditions": [
        {
          "field": "hvac.installedCoolingPower",
          "operator": ">",
          "value": 50
        },
        {
          "field": "hvac.solarCoolingAssessed",
          "operator": "not_exists",
          "value": null
        }
      ],
      "currentValueTemplate": "Arrefecimento solar não avaliado",
      "requiredValue": "Avaliação de viabilidade de solar cooling para potências > 50 kW",
      "remediation": "Realizar estudo de viabilidade técnico-económica de arrefecimento solar. Tecnologias disponíveis: chiller de absorção alimentado por coletores solares térmicos de tubos de vácuo (≥ 80°C), chiller de adsorção (60-90°C) com coletores planos de alto rendimento, ou sistema DEC (Desiccant Evaporative Cooling). A coincidência entre a disponibilidade solar e a carga de arrefecimento torna esta solução particularmente interessante em Portugal. Área indicativa: 3-5 m² de coletor por kW de arrefecimento.",
      "enabled": true,
      "tags": [
        "solar cooling",
        "arrefecimento solar",
        "absorção",
        "energia renovável"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        },
        {
          "field": "grossFloorArea",
          "operator": "<",
          "value": 50
        }
      ]
    },
    {
      "id": "HVAC-SOLAR-03",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — Pré-Aquecimento Solar do Ar de Ventilação",
      "description": "O sistema de ventilação mecânica com caudal ≥ 5.000 m³/h ({hvac.freshAirFlow} m³/h) não utiliza pré-aquecimento solar do ar novo, desperdiçando o potencial de coletores solares de ar para redução do consumo de aquecimento.",
      "severity": "info",
      "conditions": [
        {
          "field": "hvac.freshAirFlow",
          "operator": ">=",
          "value": 5000
        },
        {
          "field": "hvac.hasSolarAirPreheating",
          "operator": "not_exists",
          "value": null
        }
      ],
      "currentValueTemplate": "{hvac.freshAirFlow} m³/h, sem pré-aquecimento solar",
      "requiredValue": "Avaliação de pré-aquecimento solar do ar para caudais ≥ 5.000 m³/h",
      "remediation": "Avaliar a instalação de coletores solares de ar (transpired solar collectors) na fachada Sul para pré-aquecer o ar de ventilação. Estes sistemas podem elevar a temperatura do ar novo em 10-20°C durante o inverno. Área indicativa: 1 m² por 50-80 m³/h de caudal. Integrar com a UTA através de conduta dedicada com registo motorizado para bypass no verão. Particularmente eficaz em edifícios industriais, desportivos e escolares com grandes caudais de ar novo.",
      "enabled": true,
      "tags": [
        "solar",
        "pré-aquecimento",
        "ar novo",
        "ventilação",
        "fachada"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        },
        {
          "field": "grossFloorArea",
          "operator": "<",
          "value": 50
        }
      ]
    },
    {
      "id": "HVAC-SOLAR-04",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — Solar Térmico para Chiller de Absorção",
      "description": "O edifício com chiller de absorção não dispõe de campo de coletores solares térmicos para alimentação do gerador, dependendo exclusivamente de caldeira a gás para fornecer calor ao ciclo de absorção.",
      "severity": "info",
      "conditions": [
        {
          "field": "hvac.chillerType",
          "operator": "==",
          "value": "absorption"
        },
        {
          "field": "hvac.hasSolarThermalForAbsorption",
          "operator": "not_exists",
          "value": null
        }
      ],
      "currentValueTemplate": "Chiller de absorção sem alimentação solar",
      "requiredValue": "Campo solar térmico para alimentação do gerador de absorção",
      "remediation": "Instalar campo de coletores solares térmicos de tubos de vácuo para alimentar o gerador do chiller de absorção. Para chillers de simples efeito: temperatura de alimentação 80-100°C (coletores de tubos de vácuo). Para duplo efeito: 150-180°C (coletores concentradores parabólicos). Dimensionamento indicativo: 4-6 m² de coletor por kW de potência frigorífica. Prever depósito de inércia (40-60 L/m² de coletor) e caldeira de apoio para períodos sem sol. O sistema híbrido solar-gás maximiza a fração renovável.",
      "enabled": true,
      "tags": [
        "solar térmico",
        "absorção",
        "chiller",
        "energia renovável",
        "tubos de vácuo"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        },
        {
          "field": "grossFloorArea",
          "operator": "<",
          "value": 50
        }
      ]
    },
    {
      "id": "HVAC-SOLAR-05",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — Fotovoltaico para Alimentação AVAC",
      "description": "O edifício de serviços com consumo AVAC significativo ({hvac.annualHVACElectricity} kWh/ano) não avaliou a instalação de sistema fotovoltaico para autoconsumo dedicado à alimentação dos equipamentos AVAC.",
      "severity": "info",
      "conditions": [
        {
          "field": "hvac.annualHVACElectricity",
          "operator": ">",
          "value": 20000
        },
        {
          "field": "hvac.hasPVForHVAC",
          "operator": "not_exists",
          "value": null
        }
      ],
      "currentValueTemplate": "{hvac.annualHVACElectricity} kWh/ano AVAC, sem PV",
      "requiredValue": "Avaliação de sistema PV para autoconsumo AVAC (consumo > 20.000 kWh/ano)",
      "remediation": "Instalar sistema fotovoltaico para autoconsumo com prioridade de alimentação dos equipamentos AVAC (chillers, bombas, ventiladores). A coincidência temporal entre produção PV e consumo de arrefecimento é elevada em Portugal (pico solar = pico de arrefecimento). Dimensionamento indicativo: 1 kWp por 1.500 kWh/ano de consumo AVAC. Prever sistema de gestão de energia (EMS) para otimizar o autoconsumo. Considerar armazenamento em bateria para maximizar a taxa de autoconsumo. Regime legal: UPAC (Unidade de Produção para Autoconsumo) conforme DL 162/2019.",
      "enabled": true,
      "tags": [
        "fotovoltaico",
        "PV",
        "autoconsumo",
        "AVAC",
        "energia renovável"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        },
        {
          "field": "grossFloorArea",
          "operator": "<",
          "value": 50
        }
      ]
    },
    {
      "id": "HVAC-SOLAR-06",
      "regulationId": "en-16798-1",
      "article": "EN 16798-1 — Armazenamento Solar Sazonal para AVAC",
      "description": "O edifício com sistema solar térmico de grande dimensão (> 100 m² de coletores) não avaliou a viabilidade de armazenamento térmico sazonal para transferir calor do verão para a estação de aquecimento.",
      "severity": "info",
      "conditions": [
        {
          "field": "hvac.solarCollectorArea",
          "operator": ">",
          "value": 100
        },
        {
          "field": "hvac.hasSeasonalStorage",
          "operator": "not_exists",
          "value": null
        }
      ],
      "currentValueTemplate": "{hvac.solarCollectorArea} m² de coletores, sem armazenamento sazonal",
      "requiredValue": "Avaliação de armazenamento sazonal para campos solares > 100 m²",
      "remediation": "Avaliar a viabilidade de armazenamento térmico sazonal: depósito de água de grande volume (TTES — Tank Thermal Energy Storage), armazenamento em furos geotérmicos (BTES — Borehole Thermal Energy Storage), ou armazenamento em aquíferos (ATES). O BTES é a solução mais comum em Portugal: excedente solar de verão armazenado no solo para aquecimento no inverno. Dimensionamento: 1.5-3 m³ de armazenamento por m² de coletor. Temperatura de armazenamento: 40-80°C. Viável para conjuntos residenciais, hospitais e edifícios de grande dimensão.",
      "enabled": true,
      "tags": [
        "armazenamento sazonal",
        "solar térmico",
        "BTES",
        "ATES",
        "geotermia"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        },
        {
          "field": "grossFloorArea",
          "operator": "<",
          "value": 50
        }
      ]
    },
    {
      "id": "HVAC-CTRL-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS Art. 14.º — Funções Mínimas do BMS/GTC",
      "description": "O sistema de Gestão Técnica Centralizada (GTC/BMS) instalado não inclui todas as funções mínimas obrigatórias: monitorização, controlo, alarmes, registo histórico e gestão de horários, conforme exigido pelo RECS para edifícios com potência ≥ 100 kW.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.hasGTCSystem",
          "operator": "exists",
          "value": null
        },
        {
          "field": "hvac.gtcMinimumFunctions",
          "operator": "==",
          "value": false
        }
      ],
      "currentValueTemplate": "GTC com funções incompletas",
      "requiredValue": "GTC com todas as funções mínimas RECS: monitorização, controlo, alarmes, registo, horários",
      "remediation": "Atualizar o sistema GTC/BMS para incluir: (1) monitorização de temperaturas, humidades, pressões e caudais em todos os equipamentos e zonas; (2) controlo automático de setpoints, sequenciação de equipamentos e modulação de válvulas/registos; (3) gestão de alarmes com notificação por email/SMS; (4) registo histórico de dados com retenção mínima de 3 anos; (5) gestão de horários de funcionamento e setback noturno/fim de semana. Protocolo recomendado: BACnet IP conforme EN ISO 16484.",
      "enabled": true,
      "tags": [
        "BMS",
        "GTC",
        "automação",
        "funções mínimas",
        "RECS"
      ]
    },
    {
      "id": "HVAC-CTRL-02",
      "regulationId": "en-16798-1",
      "article": "EN 16798-1 — Controlo Individual de Temperatura por Zona",
      "description": "O edifício não dispõe de controlo individual de temperatura por zona térmica. A EN 16798-1 exige que cada zona com requisitos térmicos distintos possua sensor e controlador de temperatura independente.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.hasZoneTemperatureControl",
          "operator": "not_exists",
          "value": null
        },
        {
          "field": "buildingType",
          "operator": "in",
          "value": [
            "commercial",
            "mixed",
            "hotel"
          ]
        }
      ],
      "currentValueTemplate": "Sem controlo individual de temperatura por zona",
      "requiredValue": "Controlo individual de temperatura em cada zona térmica (EN 16798-1)",
      "remediation": "Instalar sensor de temperatura e controlador em cada zona térmica. Definir zonas por: orientação solar, utilização, horário de ocupação e carga interna. Cada zona deve ter atuador próprio (válvula de 2 vias em ventiloconvectores, registo VAV em condutas). O controlador de zona ajusta o caudal ou a potência para manter o setpoint de 20-22°C (inverno) ou 24-26°C (verão). Ligação ao BMS para supervisão centralizada e gestão de setpoints por horário.",
      "enabled": true,
      "tags": [
        "controlo",
        "zona",
        "temperatura",
        "EN 16798",
        "sensor"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-CTRL-03",
      "regulationId": "portaria-353a-2013",
      "article": "Portaria 353-A/2013 — Ventilação Controlada por Demanda (DCV)",
      "description": "O sistema de ventilação de espaços com ocupação variável não dispõe de controlo por demanda (DCV — Demand Controlled Ventilation) com base em sondas de CO₂, resultando em ventilação excessiva ou insuficiente.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.hasDCVControl",
          "operator": "not_exists",
          "value": null
        },
        {
          "field": "hvac.hasVariableOccupancy",
          "operator": "==",
          "value": true
        }
      ],
      "currentValueTemplate": "Sem controlo DCV em espaços de ocupação variável",
      "requiredValue": "DCV com sondas CO₂ em espaços de ocupação variável (Portaria 353-A/2013)",
      "remediation": "Instalar sistema de ventilação controlada por demanda (DCV): sondas de CO₂ (NDIR) em cada zona de ocupação variável, controladores que modulam o caudal de ar novo entre um mínimo (desocupado) e máximo (ocupação plena). Setpoints: arranque ventilação a 800 ppm, caudal máximo a 1000 ppm. Integrar com registos VAV ou variadores de frequência nos ventiladores da UTA. O DCV reduz o consumo de ventilação em 30-60% face ao caudal fixo.",
      "enabled": true,
      "tags": [
        "DCV",
        "CO2",
        "ventilação",
        "ocupação",
        "eficiência energética"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-CTRL-04",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — Programação Horária e Setback",
      "description": "O sistema AVAC não possui programação horária nem redução automática de setpoints (setback) durante períodos de não-ocupação, operando continuamente a plena carga e desperdiçando energia.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.hasSchedulingSetback",
          "operator": "not_exists",
          "value": null
        },
        {
          "field": "buildingType",
          "operator": "in",
          "value": [
            "commercial",
            "mixed",
            "school"
          ]
        }
      ],
      "currentValueTemplate": "Sem programação horária nem setback",
      "requiredValue": "Programação horária e setback obrigatórios (RECS)",
      "remediation": "Configurar no BMS/GTC: (1) Horários de funcionamento por zona e dia da semana; (2) Setback de aquecimento para 16°C fora do horário de ocupação; (3) Setup de arrefecimento para 30°C fora do horário; (4) Redução de caudal de ventilação para o mínimo higiénico (ou desligar) fora da ocupação; (5) Arranque otimizado (optimal start) que antecipa o arranque para atingir o setpoint no início da ocupação. Economia estimada: 15-25% do consumo anual AVAC.",
      "enabled": true,
      "tags": [
        "programação",
        "setback",
        "horário",
        "eficiência energética",
        "BMS"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-CTRL-05",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — Deteção e Diagnóstico de Avarias (FDD)",
      "description": "O sistema GTC/BMS não inclui funcionalidade de deteção e diagnóstico automático de avarias (FDD — Fault Detection and Diagnostics), impedindo a identificação precoce de ineficiências e falhas nos equipamentos AVAC.",
      "severity": "info",
      "conditions": [
        {
          "field": "hvac.installedHVACPower",
          "operator": ">=",
          "value": 100
        },
        {
          "field": "hvac.hasFDDSystem",
          "operator": "not_exists",
          "value": null
        }
      ],
      "currentValueTemplate": "{hvac.installedHVACPower} kW, sem sistema FDD",
      "requiredValue": "Sistema FDD recomendado para instalações ≥ 100 kW",
      "remediation": "Implementar módulo de FDD (Fault Detection and Diagnostics) no BMS/GTC para: deteção de válvulas bloqueadas, sensores descalibrados, desvios de setpoint prolongados, aquecimento e arrefecimento simultâneos, caudais inadequados, eficiência degradada de chillers e caldeiras, e fugas em condutas. O FDD utiliza regras baseadas em dados históricos e modelos de desempenho esperado. Economia estimada: 5-15% do consumo AVAC pela correção precoce de avarias. Norma de referência: ASHRAE Guideline 36.",
      "enabled": true,
      "tags": [
        "FDD",
        "diagnóstico",
        "avarias",
        "BMS",
        "eficiência"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        },
        {
          "field": "grossFloorArea",
          "operator": "<",
          "value": 50
        }
      ]
    },
    {
      "id": "HVAC-DUCT2-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS / EN 12237 — Classe de Estanquidade de Condutas",
      "description": "As condutas do sistema AVAC possuem classe de estanquidade ({hvac.ductLeakageClassMeasured}) inferior à classe mínima exigida. Sistemas de baixa pressão: mín. Classe A; média/alta pressão: mín. Classe B; sistemas críticos (hospitais, salas limpas): Classe C.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.ductLeakageClassMeasured",
          "operator": "<",
          "value": "A"
        },
        {
          "field": "hvac.hasVentilationSystem",
          "operator": "exists",
          "value": null
        }
      ],
      "currentValueTemplate": "Classe {hvac.ductLeakageClassMeasured}",
      "requiredValue": "≥ Classe A (baixa pressão), ≥ Classe B (média/alta pressão), ≥ Classe C (críticos)",
      "remediation": "Melhorar a estanquidade das condutas: utilizar condutas com juntas vedantes certificadas, aplicar mástique ou fita de alumínio em todas as junções, e realizar ensaio de estanquidade conforme EN 12237. Fugas máximas admissíveis: Classe A — 0.027 × p^0.65 L/(s·m²), Classe B — 0.009 × p^0.65, Classe C — 0.003 × p^0.65 (a 400 Pa). O ensaio deve ser realizado em 10% da rede (mínimo) antes da colocação do isolamento.",
      "enabled": true,
      "tags": [
        "estanquidade",
        "condutas",
        "EN 12237",
        "ensaio",
        "classe"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-DUCT2-02",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — Espessura de Isolamento de Condutas Exteriores",
      "description": "A espessura do isolamento térmico das condutas que passam em espaços não climatizados ou exterior ({hvac.exteriorDuctInsulation} mm) é inferior ao mínimo de 40 mm exigido para minimizar perdas térmicas.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.exteriorDuctInsulation",
          "operator": "<",
          "value": 40
        },
        {
          "field": "hvac.hasExteriorDucts",
          "operator": "==",
          "value": true
        }
      ],
      "currentValueTemplate": "{hvac.exteriorDuctInsulation} mm (condutas exteriores)",
      "requiredValue": "≥ 40 mm em espaços não climatizados, ≥ 50 mm no exterior",
      "remediation": "Aplicar isolamento térmico com espessura mínima de 40 mm em condutas que passam por espaços não climatizados (garagens, arrecadações, tetos falsos não isolados) e 50 mm em condutas no exterior. Utilizar lã mineral de rocha (λ ≤ 0.035 W/(m·K)) com revestimento de chapa de alumínio ou PVC no exterior para proteção mecânica e contra intempéries. Em condutas de arrefecimento, incluir barreira de vapor contínua para evitar condensações.",
      "enabled": true,
      "tags": [
        "isolamento",
        "condutas",
        "exterior",
        "espessura",
        "eficiência"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-DUCT2-03",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS / SCIE — Registos Corta-Fogo: Periodicidade de Ensaio",
      "description": "Os registos corta-fogo (RCF) instalados nas condutas AVAC não possuem ensaio de funcionamento documentado nos últimos 6 meses, conforme exigido pelo Regulamento SCIE e plano de manutenção RECS.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.hasFireDampers",
          "operator": "exists",
          "value": null
        },
        {
          "field": "hvac.fireDamperTestUpToDate",
          "operator": "==",
          "value": false
        }
      ],
      "currentValueTemplate": "Ensaio de RCF desatualizado",
      "requiredValue": "Ensaio de funcionamento dos RCF a cada 6 meses (SCIE)",
      "remediation": "Realizar ensaio de funcionamento de todos os registos corta-fogo (RCF) a cada 6 meses. O ensaio inclui: verificação do fecho completo da lâmina, teste do fusível térmico (inspeção visual), teste do atuador motorizado (ativação pela central de incêndio), verificação da sinalização de estado (aberto/fechado) no BMS/GTC. Documentar cada ensaio com data, resultado e técnico responsável. Substituir imediatamente RCF que não fechem corretamente. Certificação conforme EN 15650.",
      "enabled": true,
      "tags": [
        "registos corta-fogo",
        "SCIE",
        "ensaio",
        "manutenção",
        "incêndio"
      ]
    },
    {
      "id": "HVAC-DUCT2-04",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — Comprimento Máximo de Condutas Flexíveis",
      "description": "O comprimento das condutas flexíveis instaladas ({hvac.flexDuctLength} m) excede o máximo recomendado de 1.5 m, causando perda de carga excessiva e potencial acumulação de sujidade.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.flexDuctLength",
          "operator": ">",
          "value": 1.5
        },
        {
          "field": "hvac.hasHvacSystem",
          "operator": "!=",
          "value": false
        }
      ],
      "currentValueTemplate": "{hvac.flexDuctLength} m de conduta flexível",
      "requiredValue": "≤ 1.5 m de conduta flexível por ligação (RECS / boas práticas)",
      "remediation": "Limitar o comprimento de condutas flexíveis a um máximo de 1.5 m por ligação (entre a conduta rígida e o difusor/grelha). Substituir troços flexíveis longos por condutas rígidas com curvas e transições adequadas. As condutas flexíveis devem ser completamente esticadas (sem folga nem torções), fixas com abraçadeiras metálicas, e de classe de reação ao fogo adequada (mín. B-s1, d0). A perda de carga de uma conduta flexível é 3-5× superior à de uma conduta rígida equivalente.",
      "enabled": true,
      "tags": [
        "condutas flexíveis",
        "perda de carga",
        "comprimento",
        "instalação"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-DUCT2-05",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — Espaçamento de Suportes de Condutas",
      "description": "O espaçamento dos suportes de condutas ({hvac.ductSupportSpacing} m) excede os limites recomendados, podendo causar deformação, vibração e desalinhamento da rede de condutas.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.ductSupportSpacing",
          "operator": ">",
          "value": 3
        },
        {
          "field": "hvac.hasHvacSystem",
          "operator": "!=",
          "value": false
        }
      ],
      "currentValueTemplate": "{hvac.ductSupportSpacing} m entre suportes",
      "requiredValue": "≤ 2.5 m (condutas circulares), ≤ 3.0 m (condutas retangulares reforçadas)",
      "remediation": "Corrigir o espaçamento dos suportes de condutas: máximo 2.5 m para condutas circulares, 3.0 m para condutas retangulares com reforço, e 1.5-2.0 m para condutas retangulares sem reforço (lado maior > 750 mm). Os suportes devem incluir isolamento anti-vibração (borracha ou cortiça) quando fixos à estrutura do edifício. Prever suportes adicionais junto a curvas, tês, reduções e equipamentos. Em troços verticais, prever abraçadeiras de fixação a cada 2.0 m.",
      "enabled": true,
      "tags": [
        "suportes",
        "condutas",
        "espaçamento",
        "instalação",
        "vibração"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-PUMP-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS / EU 547/2012 — Classe de Eficiência de Bombas (IE3+)",
      "description": "As bombas circuladoras do sistema AVAC ({hvac.pumpEfficiencyClass}) não cumprem a classe de eficiência mínima IE3 exigida pelo Regulamento EU 547/2012 para motores elétricos de potência ≥ 0.75 kW.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.pumpEfficiencyClass",
          "operator": "not_in",
          "value": [
            "IE3",
            "IE4",
            "IE5"
          ]
        },
        {
          "field": "hvac.pumpPower",
          "operator": ">=",
          "value": 0.75
        }
      ],
      "currentValueTemplate": "Classe {hvac.pumpEfficiencyClass}",
      "requiredValue": "≥ IE3 (motores ≥ 0.75 kW), IE4 recomendado — EU 547/2012",
      "remediation": "Substituir as bombas circuladoras por modelos com motor de classe de eficiência IE3 (mínimo obrigatório) ou IE4 (recomendado). Para bombas de pequena potência (< 0.75 kW), utilizar circuladores de rotor húmido com índice EEI ≤ 0.23 conforme Regulamento EU 641/2009. A partir de julho 2023, motores de 75-200 kW exigem classe IE4. Considerar bombas com motor de ímanes permanentes (IE5) para máxima eficiência.",
      "enabled": true,
      "tags": [
        "bombas",
        "eficiência",
        "IE3",
        "IE4",
        "motor elétrico"
      ]
    },
    {
      "id": "HVAC-PUMP-02",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — Variador de Velocidade em Bombas Circuladoras",
      "description": "As bombas circuladoras do sistema AVAC com potência ≥ 1.1 kW ({hvac.pumpPower} kW) em circuitos de caudal variável não possuem variador de frequência (VFD), resultando em desperdício energético significativo em carga parcial.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.pumpPower",
          "operator": ">=",
          "value": 1.1
        },
        {
          "field": "hvac.pumpHasVFD",
          "operator": "==",
          "value": false
        },
        {
          "field": "hvac.circuitType",
          "operator": "==",
          "value": "variable-flow"
        }
      ],
      "currentValueTemplate": "Bomba {hvac.pumpPower} kW sem VFD em circuito de caudal variável",
      "requiredValue": "VFD obrigatório em bombas ≥ 1.1 kW com caudal variável (RECS)",
      "remediation": "Instalar variadores de frequência (VFD) em todas as bombas circuladoras com potência ≥ 1.1 kW em circuitos de caudal variável. O controlo deve ser por pressão diferencial: sensor no ponto mais desfavorável do circuito, com setpoint de pressão variável (reduz a pressão à medida que o caudal diminui). Para circuitos primários (caudal constante), o VFD não é necessário. Economia estimada com VFD: 50-70% do consumo da bomba. O VFD prolonga também a vida útil da bomba pela redução de arranques bruscos.",
      "enabled": true,
      "tags": [
        "bombas",
        "VFD",
        "variador de frequência",
        "caudal variável",
        "eficiência"
      ]
    },
    {
      "id": "HVAC-PUMP-03",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — Verificação da Altura Manométrica das Bombas",
      "description": "A altura manométrica da bomba instalada ({hvac.pumpHead} kPa) excede em mais de 20% a altura manométrica calculada para o circuito, indicando sobredimensionamento e consumo excessivo de energia.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.pumpHeadExcess",
          "operator": ">",
          "value": 20
        },
        {
          "field": "hvac.hasHvacSystem",
          "operator": "!=",
          "value": false
        }
      ],
      "currentValueTemplate": "Excesso de altura manométrica: {hvac.pumpHeadExcess}%",
      "requiredValue": "Altura manométrica da bomba ≤ 120% do valor calculado",
      "remediation": "Recalcular a perda de carga do circuito hidráulico (tubagens, válvulas, permutadores, acessórios) e selecionar bomba com altura manométrica dentro de 10-20% do valor calculado. Se a bomba existente estiver sobredimensionada: (1) instalar VFD para limitar a velocidade máxima, (2) substituir o impulsor por um de diâmetro menor, ou (3) substituir a bomba por modelo adequado. O sobredimensionamento de bombas é a causa mais comum de desperdício energético em sistemas hidráulicos AVAC.",
      "enabled": true,
      "tags": [
        "bombas",
        "altura manométrica",
        "sobredimensionamento",
        "perda de carga"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-PUMP-04",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — Válvulas de Equilíbrio Hidráulico",
      "description": "O circuito hidráulico AVAC não dispõe de válvulas de equilíbrio (balancing valves) nos ramais, resultando em desequilíbrio de caudais entre as unidades terminais e desconforto nos espaços.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.hasBalancingValves",
          "operator": "not_exists",
          "value": null
        },
        {
          "field": "hvac.hasPipework",
          "operator": "exists",
          "value": null
        }
      ],
      "currentValueTemplate": "Sem válvulas de equilíbrio hidráulico",
      "requiredValue": "Válvulas de equilíbrio em todos os ramais do circuito hidráulico AVAC",
      "remediation": "Instalar válvulas de equilíbrio hidráulico (estáticas ou dinâmicas) em todos os ramais do circuito AVAC. Válvulas estáticas (STAD, Caleffi): permitem regulação manual do caudal e medição de caudal/pressão. Válvulas dinâmicas (STAP, PICV): mantêm o caudal constante independentemente da variação de pressão — recomendadas em circuitos de caudal variável. Realizar o equilíbrio hidráulico por método proporcional conforme a norma. Documentar todos os caudais medidos e regulados no relatório de equilíbrio.",
      "enabled": true,
      "tags": [
        "equilíbrio hidráulico",
        "válvulas",
        "caudal",
        "bombas",
        "comissionamento"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-PUMP-05",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — Dimensionamento de Bombas Circuladoras",
      "description": "A bomba circuladora está sobredimensionada em mais de 25% relativamente ao caudal de projeto ({hvac.pumpOversizeFactor}%), operando de forma ineficiente na curva de rendimento.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.pumpOversizeFactor",
          "operator": ">",
          "value": 25
        },
        {
          "field": "hvac.hasHvacSystem",
          "operator": "!=",
          "value": false
        }
      ],
      "currentValueTemplate": "Sobredimensionamento: {hvac.pumpOversizeFactor}% acima do caudal de projeto",
      "requiredValue": "Dimensionamento da bomba dentro de 10-15% do ponto de projeto",
      "remediation": "Selecionar a bomba circuladora para operar no ponto de melhor rendimento (BEP — Best Efficiency Point) para as condições de projeto (caudal e altura manométrica calculados). A bomba deve operar entre 80-110% do BEP. Se sobredimensionada: substituir o impulsor, instalar VFD, ou substituir a bomba. Para circuitos de caudal variável, selecionar a bomba para que o BEP corresponda a 70-80% da carga máxima (condição de operação mais frequente). Consultar a curva QH do fabricante para verificação.",
      "enabled": true,
      "tags": [
        "bombas",
        "dimensionamento",
        "BEP",
        "rendimento",
        "sobredimensionamento"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-COMISS-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — Plano de Comissionamento AVAC",
      "description": "A instalação AVAC com potência ≥ 50 kW ({hvac.installedHVACPower} kW) não dispõe de plano de comissionamento (Cx) documentado, impedindo a verificação sistemática do desempenho dos sistemas conforme o projeto.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.installedHVACPower",
          "operator": ">=",
          "value": 50
        },
        {
          "field": "hvac.hasCommissioningPlan",
          "operator": "not_exists",
          "value": null
        }
      ],
      "currentValueTemplate": "{hvac.installedHVACPower} kW, sem plano de comissionamento",
      "requiredValue": "Plano de comissionamento obrigatório para instalações ≥ 50 kW",
      "remediation": "Elaborar plano de comissionamento (Cx) conforme ASHRAE Guideline 0 e EN 16775, incluindo: (1) lista de verificação pré-funcional de todos os equipamentos; (2) procedimentos de teste funcional (FPT — Functional Performance Tests) para cada sistema; (3) critérios de aceitação para temperaturas, caudais, pressões e eficiências; (4) cronograma de testes; (5) responsabilidades do agente de comissionamento, instalador e projetista. O plano deve ser elaborado na fase de projeto e executado antes da receção provisória da obra.",
      "enabled": true,
      "tags": [
        "comissionamento",
        "plano Cx",
        "verificação",
        "receção",
        "RECS"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-COMISS-02",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — Relatório de Equilíbrio Aeráulico (TAB Air)",
      "description": "A instalação AVAC não possui relatório de equilíbrio aeráulico (TAB — Testing, Adjusting and Balancing) que comprove que os caudais de insuflação e extração em cada zona correspondem aos valores de projeto.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.hasAirBalancingReport",
          "operator": "not_exists",
          "value": null
        },
        {
          "field": "hvac.hasVentilationSystem",
          "operator": "exists",
          "value": null
        }
      ],
      "currentValueTemplate": "Sem relatório de equilíbrio aeráulico",
      "requiredValue": "Relatório TAB aeráulico obrigatório (RECS)",
      "remediation": "Realizar equilíbrio aeráulico (TAB) por empresa especializada certificada: (1) medir caudais de ar em todas as grelhas de insuflação e retorno com anemómetro calibrado; (2) ajustar registos de caudal até que cada zona receba ±10% do caudal de projeto; (3) medir o caudal total da UTA e comparar com projeto; (4) verificar pressões estáticas nos pontos críticos da rede; (5) documentar todos os resultados no relatório TAB com identificação dos pontos de medição, valores medidos vs. projeto, e regulações efetuadas. Referência: AABC National Standards / NEBB Procedural Standards.",
      "enabled": true,
      "tags": [
        "equilíbrio aeráulico",
        "TAB",
        "caudais",
        "comissionamento",
        "medição"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-COMISS-03",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — Relatório de Equilíbrio Hidráulico (TAB Water)",
      "description": "A instalação AVAC não possui relatório de equilíbrio hidráulico que comprove que os caudais de água nos circuitos de aquecimento e arrefecimento correspondem aos valores de projeto.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.hasWaterBalancingReport",
          "operator": "not_exists",
          "value": null
        },
        {
          "field": "hvac.hasPipework",
          "operator": "exists",
          "value": null
        }
      ],
      "currentValueTemplate": "Sem relatório de equilíbrio hidráulico",
      "requiredValue": "Relatório TAB hidráulico obrigatório (RECS)",
      "remediation": "Realizar equilíbrio hidráulico por empresa especializada: (1) medir caudais de água em cada ramal com caudalímetro ultrassónico ou nas válvulas de equilíbrio (método Kv); (2) ajustar as válvulas de equilíbrio até que cada ramal receba ±10% do caudal de projeto; (3) medir o caudal e pressão diferencial nas bombas; (4) verificar o Δt (diferença de temperatura ida-retorno) em cada unidade terminal; (5) documentar no relatório com esquema hidráulico, pontos de medição, valores medidos vs. projeto, e posição final das válvulas. Método: proporcional conforme CIBSE Code B.",
      "enabled": true,
      "tags": [
        "equilíbrio hidráulico",
        "TAB",
        "caudais",
        "comissionamento",
        "válvulas"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-COMISS-04",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — Verificação de Controlos e Automação",
      "description": "A instalação AVAC não possui documentação de verificação funcional dos controlos e automação (BMS/GTC), incluindo teste de sequências de controlo, setpoints, alarmes e interbloqueios.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.hasControlsVerification",
          "operator": "not_exists",
          "value": null
        },
        {
          "field": "hvac.hasGTCSystem",
          "operator": "exists",
          "value": null
        }
      ],
      "currentValueTemplate": "Sem verificação funcional de controlos",
      "requiredValue": "Verificação funcional de controlos e automação obrigatória (RECS)",
      "remediation": "Realizar verificação funcional completa dos controlos e automação: (1) testar cada sequência de controlo (arranque, paragem, modulação, sequenciação de equipamentos); (2) verificar todos os setpoints e a resposta dos controladores; (3) testar todos os alarmes e interbloqueios de segurança; (4) verificar a calibração de sensores (temperatura ±0.5°C, humidade ±3%, pressão ±2%); (5) testar o comportamento em modo de emergência (incêndio, falha de energia); (6) documentar cada teste com resultado e assinatura do técnico. Referência: ASHRAE Guideline 36 para sequências de controlo.",
      "enabled": true,
      "tags": [
        "controlos",
        "automação",
        "verificação",
        "BMS",
        "comissionamento"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-COMISS-05",
      "regulationId": "en-16798-1",
      "article": "EN 16798-1 — Comissionamento Sazonal",
      "description": "A instalação AVAC não possui procedimento de comissionamento sazonal, com verificação de desempenho tanto na estação de aquecimento como na estação de arrefecimento, conforme recomendado pela EN 16798-1.",
      "severity": "info",
      "conditions": [
        {
          "field": "hvac.hasSeasonalCommissioning",
          "operator": "not_exists",
          "value": null
        },
        {
          "field": "hvac.installedHVACPower",
          "operator": ">=",
          "value": 50
        }
      ],
      "currentValueTemplate": "Sem comissionamento sazonal",
      "requiredValue": "Comissionamento sazonal em aquecimento e arrefecimento (EN 16798-1)",
      "remediation": "Implementar programa de comissionamento sazonal: (1) Inverno (novembro-dezembro): verificar caldeiras/bombas de calor, sistema de aquecimento, humidificação, recuperação de calor, setpoints de aquecimento, e estanquidade de portas/janelas; (2) Verão (maio-junho): verificar chillers, torres de arrefecimento, free-cooling, proteções solares, setpoints de arrefecimento, e sistema de desumidificação; (3) Ambas as estações: verificar caudais de ventilação, QAI, calibração de sensores, e consumos energéticos vs. valores de referência. Documentar e comparar com os resultados do comissionamento inicial para detetar degradação.",
      "enabled": true,
      "tags": [
        "comissionamento sazonal",
        "inverno",
        "verão",
        "desempenho",
        "EN 16798"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        },
        {
          "field": "grossFloorArea",
          "operator": "<",
          "value": 50
        }
      ]
    },
    {
      "id": "HVAC-CHILLER-COP-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS / Ecodesign — COP Mínimo de Chillers Água-Água",
      "description": "O COP do chiller água-água ({hvac.chillerCOP} kW/kW) é inferior ao mínimo de 5.0 exigido para chillers com condensação a água em condições nominais, indicando equipamento ineficiente ou degradado.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.chillerCOP",
          "operator": "<",
          "value": 5
        },
        {
          "field": "hvac.chillerCondenserType",
          "operator": "==",
          "value": "water-cooled"
        }
      ],
      "currentValueTemplate": "COP = {hvac.chillerCOP}",
      "requiredValue": "COP ≥ 5.0 para chillers água-água (condições nominais EN 14511)",
      "remediation": "O chiller água-água deve atingir COP ≥ 5.0 em condições nominais (12/7°C no evaporador, 30/35°C no condensador). Soluções: (1) Substituir por chiller com compressor centrífugo magnético (COP 6.0-8.0). (2) Otimizar a temperatura de condensação (floating head pressure) — cada grau de redução melhora o COP em ~2%. (3) Verificar limpeza dos permutadores (fouling reduz COP). (4) Para chillers existentes, instalar VFD no compressor para melhorar eficiência em carga parcial.",
      "enabled": true,
      "tags": [
        "chiller",
        "COP",
        "água-água",
        "eficiência",
        "condensação"
      ]
    },
    {
      "id": "HVAC-CHILLER-COP-02",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — COP Mínimo de Chillers Ar-Água a Plena Carga",
      "description": "O COP do chiller ar-água a plena carga ({hvac.airCooledChillerCOP}) é inferior ao mínimo de 2.8 exigido pelo RECS, indicando necessidade de substituição ou manutenção.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.airCooledChillerCOP",
          "operator": "<",
          "value": 2.8
        },
        {
          "field": "hvac.chillerCondenserType",
          "operator": "==",
          "value": "air-cooled"
        }
      ],
      "currentValueTemplate": "COP = {hvac.airCooledChillerCOP}",
      "requiredValue": "COP ≥ 2.8 para chillers ar-água (condições nominais EN 14511)",
      "remediation": "Substituir chiller ar-água com COP < 2.8 por equipamento de nova geração: (1) Chiller scroll inverter: COP 3.0-3.5. (2) Chiller parafuso inverter: COP 3.2-3.8. (3) Verificar limpeza das baterias de condensação — sujidade reduz COP em 10-20%. (4) Verificar carga de refrigerante — subcarga de 10% reduz COP em 15%. (5) Em clima português, considerar conversão para condensação a água (torre de arrefecimento) para ganho de COP de 30-50%.",
      "enabled": true,
      "tags": [
        "chiller",
        "COP",
        "ar-água",
        "eficiência",
        "RECS"
      ]
    },
    {
      "id": "HVAC-CT-TREAT-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS / DL 306/2007 — Controlo de Condutividade em Torres de Arrefecimento",
      "description": "A torre de arrefecimento não possui sistema de purga automática por controlo de condutividade, resultando em concentração excessiva de sais minerais ({hvac.coolingTowerConductivity} µS/cm) que acelera a corrosão e incrustação.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.coolingTowerConductivity",
          "operator": ">",
          "value": 2500
        },
        {
          "field": "hvac.hasCoolingTower",
          "operator": "==",
          "value": true
        }
      ],
      "currentValueTemplate": "{hvac.coolingTowerConductivity} µS/cm",
      "requiredValue": "Condutividade ≤ 2500 µS/cm com purga automática",
      "remediation": "Instalar sistema de purga automática com sensor de condutividade: (1) Sensor em linha na bacia da torre com setpoint de purga a 2500 µS/cm. (2) Electroválvula de purga comandada pelo controlador. (3) Ciclos de concentração alvo: 3-5× (reduz consumo de água em 60-80% vs. purga contínua). (4) Instalar contador de água de make-up para monitorizar perdas por evaporação e purga. (5) O tratamento químico deve ser ajustado ao ciclo de concentração: biocida, anticorrosivo e antincrustante doseados por bomba proporcional ao caudal de make-up.",
      "enabled": true,
      "tags": [
        "torre de arrefecimento",
        "condutividade",
        "purga",
        "tratamento água"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-VAV-SIZE-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — Dimensionamento de Caixas VAV",
      "description": "As caixas de volume de ar variável (VAV) estão sobredimensionadas em mais de 30% ({hvac.vavOversizePercent}%), operando consistentemente abaixo de 40% da abertura, o que degrada o controlo de temperatura e gera ruído.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.vavOversizePercent",
          "operator": ">",
          "value": 30
        },
        {
          "field": "hvac.hasVAVSystem",
          "operator": "==",
          "value": true
        }
      ],
      "currentValueTemplate": "{hvac.vavOversizePercent}% sobredimensionamento VAV",
      "requiredValue": "Sobredimensionamento de caixas VAV ≤ 30% face ao caudal de projeto",
      "remediation": "Redimensionar ou substituir as caixas VAV sobredimensionadas: (1) A caixa VAV deve operar tipicamente entre 40% e 90% da abertura em condições normais. (2) Operação < 40% causa turbulência, ruído e perda de autoridade do controlador. (3) Selecionar o tamanho com base no caudal máximo de projeto + 10-15% de margem (não mais). (4) Para caixas existentes, reduzir o caudal máximo no controlador para limitar a abertura mínima a 30%. (5) Velocidade no pescoço: 3-6 m/s para baixo ruído, nunca > 10 m/s.",
      "enabled": true,
      "tags": [
        "VAV",
        "dimensionamento",
        "caudal variável",
        "controlo"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-FCU-SELECT-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — Critérios de Seleção de Ventiloconvectores (FCU)",
      "description": "Os ventiloconvectores instalados não estão selecionados para a velocidade média do ventilador, operando permanentemente em velocidade máxima com ruído excessivo ({hvac.fcuNoiseLevel} dB(A)) para cumprir a carga térmica.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.fcuNoiseLevel",
          "operator": ">",
          "value": 35
        },
        {
          "field": "hvac.hasFCU",
          "operator": "==",
          "value": true
        }
      ],
      "currentValueTemplate": "{hvac.fcuNoiseLevel} dB(A) em velocidade máxima",
      "requiredValue": "FCU selecionado para potência na velocidade média (≤ 35 dB(A) em escritórios)",
      "remediation": "Os ventiloconvectores devem ser selecionados para fornecer a potência de projeto na velocidade média do ventilador: (1) A velocidade máxima serve como reserva para arranque rápido ou picos. (2) Na velocidade média: potência ≥ 100% da carga de projeto, ruído ≤ 35 dB(A) para escritórios, ≤ 30 dB(A) para quartos de hotel. (3) Verificar a potência no catálogo para as condições reais de água (não apenas condições nominais). (4) Para FCU de 2 tubos: verificar potência tanto em arrefecimento como em aquecimento. (5) Instalar válvula de 2 vias com atuador proporcional para cada FCU.",
      "enabled": true,
      "tags": [
        "ventiloconvector",
        "FCU",
        "ruído",
        "seleção",
        "dimensionamento"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-AHU-FILT-01",
      "regulationId": "recs-portaria-353a",
      "article": "RECS / Portaria 353-A/2013 — Classe de Filtração em UTAs para Hospitais",
      "description": "A UTA que serve espaços hospitalares não possui filtração HEPA (H13) como filtro final, conforme exigido para zonas protegidas (blocos operatórios, UCI, salas de isolamento).",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.hospitalFilterClass",
          "operator": "!=",
          "value": "H13"
        },
        {
          "field": "hvac.spaceType",
          "operator": "==",
          "value": "operating-theatre"
        },
        {
          "field": "buildingType",
          "operator": "in",
          "value": [
            "hospital",
            "healthcare"
          ]
        }
      ],
      "currentValueTemplate": "Filtro final: {hvac.hospitalFilterClass}",
      "requiredValue": "Filtro HEPA H13 (eficiência ≥ 99.95%) obrigatório em blocos operatórios",
      "remediation": "Instalar filtração HEPA H13 como filtro terminal nas UTAs que servem blocos operatórios e zonas protegidas: (1) Pré-filtro M5 + filtro intermédio F9 + filtro final H13 (3 estágios). (2) Filtros HEPA em caixas terminais junto ao difusor de insuflação (fluxo laminar). (3) Verificar estanquidade da instalação do filtro HEPA (ensaio com aerossol DOP/PAO conforme EN 1822-4). (4) Substituição quando ΔP atinge 2× ΔP inicial ou anualmente. (5) Manter pressão positiva no bloco operatório (+15 Pa vs. corredor).",
      "enabled": true,
      "tags": [
        "filtração",
        "HEPA",
        "hospital",
        "bloco operatório",
        "UTA"
      ]
    },
    {
      "id": "HVAC-DUCTLEAK-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS / EN 12237 — Classe de Estanquidade para Sistemas de Alta Pressão",
      "description": "O sistema de condutas de alta pressão (> 1000 Pa) não cumpre a classe de estanquidade mínima C conforme EN 12237, resultando em fugas de ar significativas e perda de eficiência energética.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.ductPressureClass",
          "operator": ">",
          "value": 1000
        },
        {
          "field": "hvac.ductLeakageClassMeasured",
          "operator": "!=",
          "value": "C"
        }
      ],
      "currentValueTemplate": "Pressão {hvac.ductPressureClass} Pa, Classe {hvac.ductLeakageClassMeasured}",
      "requiredValue": "Classe C obrigatória para sistemas > 1000 Pa (EN 12237)",
      "remediation": "Para sistemas de condutas de alta pressão (> 1000 Pa), garantir classe de estanquidade C: (1) Fugas máximas: 0.003 × p^0.65 L/(s·m²) a pressão de ensaio. (2) Utilizar condutas com juntas de classe C (vedante + junta mecânica). (3) Selar todas as uniões com mástique acrílico ou fita de alumínio reforçada. (4) Ensaiar 100% da rede de alta pressão (não apenas amostragem). (5) Fugas em classe C são ~3× menores que em classe A — economia energética de 5-15% em sistemas de alta pressão.",
      "enabled": true,
      "tags": [
        "estanquidade",
        "alta pressão",
        "EN 12237",
        "classe C",
        "condutas"
      ]
    },
    {
      "id": "HVAC-REFCHARGE-01",
      "regulationId": "en-378",
      "article": "RECS / EN 378-1 — Limite de Carga de Refrigerante em Sistemas Split",
      "description": "A carga de refrigerante do sistema split ({hvac.splitRefrigerantCharge} kg) excede o limite prático para o volume do espaço servido, representando risco de asfixia ou inflamabilidade em caso de fuga total conforme EN 378-1.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.splitRefrigerantCharge",
          "operator": ">",
          "value": 0
        },
        {
          "field": "hvac.splitRefrigerantExceedsPL",
          "operator": "==",
          "value": true
        }
      ],
      "currentValueTemplate": "{hvac.splitRefrigerantCharge} kg ({hvac.refrigerantType})",
      "requiredValue": "Carga ≤ PL × Volume do espaço (EN 378-1 Tabela C.1)",
      "remediation": "A carga de refrigerante excede o limite prático para o espaço: (1) Reduzir a carga — utilizar circuito com tubagem de menor diâmetro ou comprimento. (2) Instalar detetor de refrigerante no espaço com alarme e ventilação de emergência. (3) Relocalizar a unidade interior para espaço de maior volume. (4) Considerar sistema hidráulico (chiller + ventiloconvectores) em alternativa ao split direto. (5) Para R-32 (A2L): PL = 0.061 kg/m³ — em sala de 20 m³ o limite é apenas 1.22 kg.",
      "enabled": true,
      "tags": [
        "refrigerante",
        "carga",
        "split",
        "EN 378",
        "segurança"
      ]
    },
    {
      "id": "HVAC-SPLIT-OUT-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS / Regulamento Municipal — Colocação de Unidades Exteriores Split",
      "description": "A unidade exterior do sistema split não cumpre os requisitos de colocação: distância insuficiente da fachada ({hvac.outdoorUnitWallDistance} mm), obstrução do fluxo de ar do condensador, ou ausência de suporte anti-vibrátil.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.outdoorUnitWallDistance",
          "operator": "<",
          "value": 200
        },
        {
          "field": "hvac.hasOutdoorUnit",
          "operator": "==",
          "value": true
        }
      ],
      "currentValueTemplate": "Distância à parede: {hvac.outdoorUnitWallDistance} mm",
      "requiredValue": "Distância ≥ 200 mm da parede posterior, ≥ 500 mm de obstruções laterais",
      "remediation": "Garantir colocação correta da unidade exterior: (1) Distância mínima da parede posterior: 200 mm (verificar manual do fabricante). (2) Espaço livre lateral: ≥ 500 mm de cada lado. (3) Espaço livre frontal (descarga): ≥ 1000 mm sem obstruções. (4) Suporte anti-vibrátil (amortecedores de borracha) entre a unidade e a estrutura. (5) Drenagem de condensados canalizada (não para via pública). (6) Regulamento municipal: verificar exigências de integração arquitetónica (grelha, clausura acústica). (7) Orientação: evitar exposição solar direta prolongada (reduz COP em 5-10%).",
      "enabled": true,
      "tags": [
        "split",
        "unidade exterior",
        "colocação",
        "vibração",
        "condensador"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-VRF-PIPE-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — Comprimento Máximo de Tubagem VRF",
      "description": "O comprimento equivalente da tubagem do sistema VRF ({hvac.vrfPipingLength} m) excede o limite máximo do fabricante, comprometendo o retorno de óleo ao compressor e a capacidade de arrefecimento/aquecimento.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.vrfPipingLength",
          "operator": ">",
          "value": 165
        },
        {
          "field": "hvac.hasVRFSystem",
          "operator": "==",
          "value": true
        }
      ],
      "currentValueTemplate": "{hvac.vrfPipingLength} m equivalentes",
      "requiredValue": "Comprimento total ≤ 165 m (típico), desnível ≤ 50 m (verificar fabricante)",
      "remediation": "Respeitar os limites de comprimento de tubagem do sistema VRF: (1) Comprimento total máximo: tipicamente 165-200 m (verificar catálogo do fabricante específico). (2) Desnível máximo entre exterior e interior: 50 m (30 m para interior acima da exterior com R-32). (3) Desnível máximo entre interiores: 15-30 m. (4) Comprimento entre derivação e interior: ≤ 40 m. (5) Acima dos limites, aplicar fatores de correção de capacidade (perda de 5-15% por cada 10 m acima do limite recomendado). (6) Para instalações longas, considerar sistema hidráulico (VRF água) que elimina limitações de comprimento de refrigerante.",
      "enabled": true,
      "tags": [
        "VRF",
        "tubagem",
        "comprimento",
        "refrigerante",
        "dimensionamento"
      ]
    },
    {
      "id": "HVAC-HP-DEFROST-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — Ciclo de Descongelação de Bombas de Calor",
      "description": "A bomba de calor ar-água/ar-ar não possui sistema de descongelação eficiente, resultando em perdas de capacidade superiores a 20% e formação de gelo excessivo no evaporador durante períodos frios e húmidos.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.heatPumpDefrostEfficiency",
          "operator": "<",
          "value": 80
        },
        {
          "field": "hvac.heatPumpType",
          "operator": "in",
          "value": [
            "air-to-air",
            "air-to-water"
          ]
        }
      ],
      "currentValueTemplate": "Eficiência durante descongelação: {hvac.heatPumpDefrostEfficiency}%",
      "requiredValue": "Eficiência de descongelação ≥ 80% (perda máxima de 20% durante ciclo de defrost)",
      "remediation": "Otimizar o ciclo de descongelação da bomba de calor: (1) Utilizar descongelação inteligente (por demanda) em vez de temporizada — inicia apenas quando necessário com base em sensores de temperatura do evaporador e pressão de evaporação. (2) Minimizar a duração do ciclo de defrost (< 5 minutos). (3) Para bombas de calor ar-água: utilizar depósito de inércia (≥ 20 L/kW) para manter o fornecimento durante o defrost. (4) Em zonas com temperaturas frequentemente abaixo de 2°C e humidade > 80%, considerar bomba de calor com ciclo de defrost por gás quente. (5) Verificar espaçamento das alhetas do evaporador (≥ 2.5 mm para clima húmido).",
      "enabled": true,
      "tags": [
        "bomba de calor",
        "descongelação",
        "defrost",
        "eficiência",
        "inverno"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-RADIANT-01",
      "regulationId": "en-16798-1",
      "article": "EN 16798-1 / EN 1264 — Especificações de Painéis Radiantes",
      "description": "O sistema de teto radiante instalado não cumpre os requisitos de assimetria radiante: diferença de temperatura radiante ({hvac.radiantAsymmetry}°C) entre teto e chão excede 5°C em modo de aquecimento, causando desconforto conforme EN 16798-1.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.radiantAsymmetry",
          "operator": ">",
          "value": 5
        },
        {
          "field": "hvac.hasRadiantPanel",
          "operator": "==",
          "value": true
        }
      ],
      "currentValueTemplate": "Assimetria radiante: {hvac.radiantAsymmetry}°C",
      "requiredValue": "Assimetria radiante ≤ 5°C (teto quente) ou ≤ 14°C (teto frio) — EN 16798-1",
      "remediation": "Reduzir a assimetria radiante do sistema de teto radiante: (1) Em aquecimento: limitar a temperatura superficial do teto a 27°C (escritórios) ou 29°C (zonas de passagem) conforme EN 1264-5. (2) Em arrefecimento: temperatura mínima do teto = ponto de orvalho + 1°C para evitar condensação. (3) Para piso radiante: temperatura superficial máxima 29°C (zona de permanência) e 35°C (zonas periféricas). (4) Dimensionar a potência específica em função da altura do teto e do Δt água-ambiente.",
      "enabled": true,
      "tags": [
        "teto radiante",
        "piso radiante",
        "assimetria",
        "conforto",
        "EN 1264"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-DISPL-VENT-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS / REHVA — Design de Ventilação por Deslocamento",
      "description": "O sistema de ventilação por deslocamento (displacement ventilation) instalado não cumpre as condições de projeto: velocidade de insuflação no difusor ({hvac.displacementSupplyVelocity} m/s) excede 0.5 m/s, comprometendo a estratificação e causando correntes de ar na zona de ocupação.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.displacementSupplyVelocity",
          "operator": ">",
          "value": 0.5
        },
        {
          "field": "hvac.ventilationStrategy",
          "operator": "==",
          "value": "displacement"
        }
      ],
      "currentValueTemplate": "{hvac.displacementSupplyVelocity} m/s no difusor",
      "requiredValue": "Velocidade ≤ 0.5 m/s no difusor de ventilação por deslocamento",
      "remediation": "Ajustar o sistema de ventilação por deslocamento: (1) Velocidade no difusor: ≤ 0.5 m/s (idealmente 0.2-0.3 m/s). (2) Temperatura de insuflação: 18-20°C (Δt = 4-6°C abaixo do ambiente). (3) Difusores de chão ou parede de grande área (baixa velocidade). (4) Caudal dimensionado para renovação de 4-8 h⁻¹. (5) A estratificação vertical deve manter ar limpo na zona de respiração (0-1.8 m) e evacuar poluentes quentes pelo teto. (6) Ideal para espaços de pé direito elevado (> 3 m): auditórios, átrios, naves industriais.",
      "enabled": true,
      "tags": [
        "ventilação deslocamento",
        "displacement",
        "estratificação",
        "difusor"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-DCV-CO2-01",
      "regulationId": "recs-portaria-353a",
      "article": "RECS / Portaria 353-A/2013 — Setpoints CO₂ para Ventilação por Demanda",
      "description": "Os setpoints de CO₂ para controlo da ventilação por demanda (DCV) não estão corretamente configurados: o setpoint de arranque ({hvac.dcvCO2Setpoint} ppm) é superior a 800 ppm, resultando em ventilação insuficiente durante os primeiros períodos de ocupação.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.dcvCO2Setpoint",
          "operator": ">",
          "value": 800
        },
        {
          "field": "hvac.hasDCVControl",
          "operator": "exists",
          "value": null
        }
      ],
      "currentValueTemplate": "Setpoint DCV: {hvac.dcvCO2Setpoint} ppm",
      "requiredValue": "Setpoint de arranque DCV: 800 ppm, máximo: 1000 ppm (Portaria 353-A/2013)",
      "remediation": "Configurar corretamente os setpoints do sistema DCV: (1) Setpoint inferior (início de modulação): 800 ppm — o sistema começa a aumentar o caudal de ar novo. (2) Setpoint superior (caudal máximo): 1000 ppm — o sistema opera a caudal máximo de ar novo. (3) Caudal mínimo (CO₂ < 800 ppm): manter ventilação mínima de diluição (10% do caudal máximo ou caudal de material conforme Portaria 353-A). (4) Banda morta: 50-100 ppm para evitar oscilações. (5) Tempo de resposta da sonda NDIR: < 60 s. (6) Calibração da sonda: anual (ou semestral em ambientes exigentes).",
      "enabled": true,
      "tags": [
        "DCV",
        "CO2",
        "setpoint",
        "ventilação",
        "Portaria 353-A"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-KITCHEN-MAKEUP-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS / ASHRAE 154 — Ar de Compensação para Extração de Cozinha",
      "description": "O sistema de extração da cozinha profissional não possui ar de compensação (makeup air) adequado, criando pressão negativa excessiva ({hvac.kitchenNegativePressure} Pa) que dificulta a abertura de portas e causa infiltrações descontroladas.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.kitchenNegativePressure",
          "operator": ">",
          "value": 7.5
        },
        {
          "field": "hvac.spaceType",
          "operator": "==",
          "value": "kitchen"
        }
      ],
      "currentValueTemplate": "{hvac.kitchenNegativePressure} Pa de pressão negativa",
      "requiredValue": "Pressão negativa ≤ 7.5 Pa (compensação de 80-90% do caudal de extração)",
      "remediation": "Instalar sistema de ar de compensação (makeup air) para a cozinha profissional: (1) Caudal de compensação: 80-90% do caudal de extração (manter ligeira pressão negativa para conter odores). (2) Insuflação de compensação: parte pelo teto da cozinha (pré-tratado, velocidade baixa), parte pela sala de refeições adjacente (transferência). (3) Temperatura do ar de compensação: pré-aquecido no inverno (mínimo 15°C) e sem arrefecimento ativo no verão. (4) Não insuflar ar de compensação diretamente na zona de captação da hotte (reduz eficácia). (5) Dimensionar a hotte para capturar tanto a pluma convectiva como o ar de compensação sem transbordo.",
      "enabled": true,
      "tags": [
        "cozinha",
        "compensação",
        "makeup air",
        "extração",
        "hotte"
      ]
    },
    {
      "id": "HVAC-POOL-DEHUMID-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS / DIN 4108 — Desumidificação de Piscinas Cobertas",
      "description": "O sistema de desumidificação da piscina coberta não mantém a humidade relativa ({hvac.poolRelativeHumidity}%) dentro do intervalo aceitável de 50-65%, causando condensação na estrutura e desconforto dos ocupantes.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.poolRelativeHumidity",
          "operator": ">",
          "value": 65
        },
        {
          "field": "hvac.spaceType",
          "operator": "==",
          "value": "swimming-pool"
        }
      ],
      "currentValueTemplate": "{hvac.poolRelativeHumidity}% HR na piscina",
      "requiredValue": "Humidade relativa 50-65% em piscinas cobertas",
      "remediation": "Controlar a humidade na piscina coberta: (1) Desumidificador por bomba de calor: recupera calor latente e sensível — solução mais eficiente (COP 4-6 para desumidificação). (2) Temperatura do ar: 2-3°C acima da temperatura da água (reduz evaporação). (3) Ventilação: 4-8 renovações/hora com ar exterior (desumidificação por diluição). (4) Cobrir a piscina fora das horas de utilização (reduz evaporação em 70-90%). (5) Velocidade do ar sobre o plano de água: < 0.3 m/s para minimizar evaporação. (6) Utilizar materiais resistentes à corrosão em todos os componentes AVAC: aço inox 316L, alumínio anodizado, plásticos técnicos.",
      "enabled": true,
      "tags": [
        "piscina",
        "desumidificação",
        "humidade",
        "condensação",
        "bomba de calor"
      ]
    },
    {
      "id": "HVAC-DATACENTER-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS / ASHRAE TC 9.9 — Climatização de Centros de Dados",
      "description": "O centro de dados não cumpre as condições ambientais da classe A1 ASHRAE: temperatura na entrada dos servidores ({hvac.dataCenterInletTemp}°C) está fora do intervalo recomendado de 18-27°C.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.dataCenterInletTemp",
          "operator": ">",
          "value": 27
        },
        {
          "field": "hvac.spaceType",
          "operator": "==",
          "value": "data-center"
        }
      ],
      "currentValueTemplate": "{hvac.dataCenterInletTemp}°C na entrada dos servidores",
      "requiredValue": "18-27°C na entrada dos racks (ASHRAE TC 9.9 classe A1)",
      "remediation": "Otimizar a climatização do centro de dados: (1) Confinamento de corredores quentes/frios (hot aisle/cold aisle containment) para eliminar mistura de ar. (2) Temperatura de insuflação: 18-21°C no corredor frio. (3) Unidades CRAH (Computer Room Air Handler) com controlo de temperatura por rack ou fila. (4) Free-cooling: econizador de ar ou de água quando exterior < 18°C (potencial elevado em Portugal no inverno). (5) PUE (Power Usage Effectiveness) alvo: ≤ 1.4 para instalações existentes, ≤ 1.2 para novas. (6) Redundância N+1 ou 2N conforme nível Tier do datacenter.",
      "enabled": true,
      "tags": [
        "datacenter",
        "climatização",
        "ASHRAE",
        "PUE",
        "free-cooling"
      ]
    },
    {
      "id": "HVAC-CLEANROOM-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS / EN ISO 14644-1 — Especificações AVAC para Salas Limpas",
      "description": "O sistema AVAC da sala limpa não mantém a classificação de partículas alvo: concentração de partículas ≥ 0.5 µm ({hvac.cleanroomParticleCount} part/m³) excede o limite da classe ISO especificada.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.cleanroomParticleCount",
          "operator": ">",
          "value": 352000
        },
        {
          "field": "hvac.spaceType",
          "operator": "==",
          "value": "cleanroom"
        }
      ],
      "currentValueTemplate": "{hvac.cleanroomParticleCount} part/m³ (≥0.5 µm)",
      "requiredValue": "ISO 7: ≤ 352.000, ISO 6: ≤ 35.200, ISO 5: ≤ 3.520 part/m³ (≥0.5 µm)",
      "remediation": "Garantir conformidade do sistema AVAC da sala limpa: (1) Filtração terminal HEPA H14 (eficiência ≥ 99.995%) para ISO 5-7, ULPA U15 para ISO 4 ou inferior. (2) Renovações de ar: 20-60 h⁻¹ conforme classe ISO. (3) Fluxo de ar: laminar (unidirecional) para ISO 5 e inferior, turbulento (não-unidirecional) para ISO 6-8. (4) Pressão positiva: +15 Pa vs. zona adjacente, cascata de pressões entre zonas de diferentes classes. (5) Temperatura: 20±2°C, humidade: 45±10%. (6) Monitorização contínua de partículas com contadores a laser. (7) Ensaio de estanquidade dos filtros HEPA conforme EN ISO 14644-3.",
      "enabled": true,
      "tags": [
        "sala limpa",
        "cleanroom",
        "ISO 14644",
        "HEPA",
        "partículas"
      ]
    },
    {
      "id": "HVAC-OPERATINGTHEATRE-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS / DIN 1946-4 — AVAC para Blocos Operatórios",
      "description": "O sistema AVAC do bloco operatório não cumpre os requisitos de fluxo laminar, pressão positiva e renovações de ar: caudal ({hvac.operatingTheatreACH} h⁻¹) inferior ao mínimo de 20 h⁻¹.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.operatingTheatreACH",
          "operator": "<",
          "value": 20
        },
        {
          "field": "hvac.spaceType",
          "operator": "==",
          "value": "operating-theatre"
        },
        {
          "field": "buildingType",
          "operator": "in",
          "value": [
            "hospital",
            "healthcare"
          ]
        }
      ],
      "currentValueTemplate": "{hvac.operatingTheatreACH} h⁻¹",
      "requiredValue": "≥ 20 h⁻¹ com fluxo laminar sobre a mesa operatória (DIN 1946-4)",
      "remediation": "O bloco operatório requer sistema AVAC especializado: (1) Renovações de ar: ≥ 20 h⁻¹ (100% ar novo, sem recirculação). (2) Fluxo laminar (unidirecional): difusor de teto 3×3 m sobre a mesa operatória com velocidade 0.25-0.35 m/s. (3) Filtração: HEPA H14 no difusor terminal. (4) Pressão positiva: +25 Pa vs. corredor, cascata de pressões (sala operatória > antecâmara > corredor). (5) Temperatura: 18-24°C ajustável pelo cirurgião, humidade: 40-60%. (6) Classe ISO 5 na zona protegida (sobre a mesa), ISO 7 na periferia. (7) Monitorização contínua: partículas, pressão diferencial, temperatura, humidade.",
      "enabled": true,
      "tags": [
        "bloco operatório",
        "hospital",
        "fluxo laminar",
        "HEPA",
        "pressão positiva"
      ]
    },
    {
      "id": "HVAC-FUMEHOOD-01",
      "regulationId": "portaria-353a-2013",
      "article": "Portaria 353-A/2013 / EN 14175 — Caudal de Ar em Hottes de Laboratório",
      "description": "A velocidade facial da hotte de laboratório ({hvac.fumeHoodFaceVelocity} m/s) está fora do intervalo seguro de 0.4-0.6 m/s conforme EN 14175, comprometendo a contenção de vapores químicos.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.fumeHoodFaceVelocity",
          "operator": "<",
          "value": 0.4
        },
        {
          "field": "hvac.spaceType",
          "operator": "==",
          "value": "laboratory"
        }
      ],
      "currentValueTemplate": "{hvac.fumeHoodFaceVelocity} m/s",
      "requiredValue": "0.4-0.6 m/s velocidade facial com guilhotina aberta a 500 mm (EN 14175)",
      "remediation": "Ajustar o caudal de extração da hotte de laboratório: (1) Velocidade facial: 0.5 m/s (±0.1) com guilhotina aberta a 500 mm é o valor recomendado. (2) Velocidade < 0.4 m/s: contenção insuficiente — risco de exposição do operador. (3) Velocidade > 0.6 m/s: turbulência excessiva que pode extrair vapores para fora da hotte e aumentar consumo energético. (4) Instalar controlador VAV na hotte: ajusta o caudal em função da posição da guilhotina (mantém velocidade constante). (5) Monitorizar continuamente com anemómetro integrado e alarme visual/sonoro quando fora dos limites. (6) Ensaio de contenção conforme EN 14175-3 (teste SF6) obrigatório na instalação e anualmente.",
      "enabled": true,
      "tags": [
        "hotte",
        "laboratório",
        "EN 14175",
        "contenção",
        "velocidade facial"
      ]
    },
    {
      "id": "HVAC-SMOKE-CONTROL-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS / RT-SCIE Art. 155.º — Integração do Sistema de Controlo de Fumos com AVAC",
      "description": "O sistema AVAC não possui integração com o sistema de controlo de fumos (desenfumagem), não garantindo o desligamento automático da ventilação normal e a ativação da desenfumagem em caso de incêndio conforme RT-SCIE e EN 12101.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.hasSmokeControlIntegration",
          "operator": "not_exists",
          "value": null
        },
        {
          "field": "hvac.hasVentilationSystem",
          "operator": "exists",
          "value": null
        }
      ],
      "currentValueTemplate": "Sem integração AVAC/desenfumagem detetada",
      "requiredValue": "Integração obrigatória: paragem AVAC normal + ativação desenfumagem em caso de incêndio",
      "remediation": "Garantir integração do sistema AVAC com o controlo de fumos: (1) Encravamento: deteção de incêndio (SADI) deve comandar paragem automática de todas as UTAs e ventiladores de conforto da zona afetada em ≤ 60 s. (2) Registos corta-fogo motorizados: fecho automático em caso de alarme, alimentação de segurança (UPS ou bateria). (3) Ativação da desenfumagem: ventiladores de desenfumagem devem arrancar automaticamente, com alimentação elétrica independente (circuito de segurança). (4) Condutas: as condutas de desenfumagem não podem ser partilhadas com o sistema AVAC de conforto. (5) GTC: integrar sinais de estado (ventilador ON/OFF, posição de registos) na gestão técnica centralizada. (6) Ensaio semestral: teste funcional completo do cenário incêndio com verificação de tempos de resposta.",
      "enabled": true,
      "tags": [
        "controlo de fumos",
        "desenfumagem",
        "SCIE",
        "AVAC",
        "encravamento",
        "EN 12101"
      ]
    },
    {
      "id": "HVAC-ICE-STORAGE-GLYCOL-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS / Boas Práticas — Circuito de Glicol para Armazenamento Térmico por Gelo",
      "description": "O sistema de armazenamento térmico por gelo não possui concentração adequada de glicol no circuito primário, correndo risco de congelação nas serpentinas e falha do sistema de armazenamento.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.iceStorageGlycolPercent",
          "operator": "<",
          "value": 25
        },
        {
          "field": "hvac.hasIceThermalStorage",
          "operator": "==",
          "value": true
        }
      ],
      "currentValueTemplate": "{hvac.iceStorageGlycolPercent}% de glicol no circuito primário",
      "requiredValue": "25-30% etilenoglicol (ponto de congelação ≤ -12°C) para sistemas ice storage",
      "remediation": "Ajustar concentração de glicol no circuito primário do sistema ice storage: (1) Concentração: 25-30% etilenoglicol (ponto de congelação -12°C a -15°C) para operação a -5°C a -7°C do fluido. (2) Verificação: medir com refractómetro ou densidade a cada 6 meses. (3) Impacto na eficiência: glicol aumenta a viscosidade e reduz a transferência de calor — penalização de 5-10% no COP do chiller. (4) Bomba: sobredimensionar em 10-15% para compensar viscosidade adicional. (5) Inibidores: verificar anualmente que os inibidores de corrosão estão ativos (análise laboratorial). (6) Proibido: nunca utilizar glicol automóvel (contém silicatos que obstruem permutadores) — utilizar apenas glicol de grau industrial/AVAC.",
      "enabled": true,
      "tags": [
        "ice storage",
        "glicol",
        "armazenamento térmico",
        "RECS"
      ]
    },
    {
      "id": "HVAC-GSHP-COP-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS / EN 14511 — COP Mínimo de Bombas de Calor Geotérmicas",
      "description": "A bomba de calor geotérmica (ground source) apresenta COP ({hvac.gshpCOP}) inferior ao valor mínimo esperado para esta tecnologia, indicando possível subdimensionamento do campo geotérmico, degradação do solo ou falha do equipamento.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.gshpCOP",
          "operator": "<",
          "value": 4
        },
        {
          "field": "hvac.heatPumpType",
          "operator": "==",
          "value": "ground-source"
        }
      ],
      "currentValueTemplate": "COP = {hvac.gshpCOP}",
      "requiredValue": "COP ≥ 4.0 para bombas de calor geotérmicas (EN 14511, condições B0/W35)",
      "remediation": "Diagnosticar causa de COP baixo na bomba de calor geotérmica: (1) Temperatura de retorno do furo: deve ser ≥ 0°C em aquecimento e ≤ 30°C em arrefecimento — degradação indica subdimensionamento. (2) Caudal geotérmico: verificar bomba circuladora e caudal por furo (obstrução ou ar no circuito). (3) Glicol: concentração excessiva (> 35%) reduz transferência de calor e COP. (4) Compressor: verificar sobreaquecimento e subarrefecimento — valores fora de gama indicam subcarga ou sobrecarga de refrigerante. (5) Campo geotérmico: se COP degrada ao longo dos anos, o solo pode estar a saturar termicamente — considerar furos adicionais ou recarga térmica solar.",
      "enabled": true,
      "tags": [
        "geotérmico",
        "COP",
        "bomba de calor",
        "EN 14511",
        "RECS"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-STEAM-INJECTION-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — Injeção de Vapor para Humidificação em UTAs",
      "description": "O sistema de humidificação por injeção de vapor não possui controlo adequado para evitar condensação na conduta (distance de absorção insuficiente), resultando em gotículas de água na corrente de ar que podem causar corrosão, proliferação microbiológica e danos nos filtros a jusante.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.steamAbsorptionDistance",
          "operator": "<",
          "value": 1.5
        },
        {
          "field": "hvac.humidifierType",
          "operator": "==",
          "value": "steam-injection"
        }
      ],
      "currentValueTemplate": "Distância de absorção: {hvac.steamAbsorptionDistance} m",
      "requiredValue": "Distância de absorção ≥ 1.5-2.0 m após o ponto de injeção de vapor",
      "remediation": "Otimizar o sistema de injeção de vapor: (1) Distância de absorção: mínimo 1.5 m (preferível 2.0 m) entre o distribuidor de vapor e o próximo componente (bateria, filtro, curva). (2) Distribuidor: tipo multi-tubo com orifícios distribuídos uniformemente pela secção da conduta. (3) Velocidade do ar: 2.5-4.0 m/s na zona de absorção — velocidade muito baixa causa condensação, muito alta arrasta gotículas. (4) Separador de gotas: instalar a jusante da zona de absorção como segurança. (5) Drenagem: tabuleiro com sifão sob a zona de absorção para recolha de condensados. (6) Controlo: sonda de humidade na conduta de insuflação, a > 3 m do ponto de injeção.",
      "enabled": true,
      "tags": [
        "vapor",
        "humidificação",
        "injeção",
        "absorção",
        "UTA",
        "RECS"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-RADIANT-PANEL-SIZING-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS + EN 14240 — Dimensionamento de Painéis Radiantes de Teto",
      "description": "Os painéis radiantes de teto para arrefecimento foram dimensionados com potência específica ({hvac.radiantPanelPower} W/m²) insuficiente para a carga térmica da zona, resultando em temperatura interior acima do setpoint.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.radiantPanelPower",
          "operator": "<",
          "value": 40
        },
        {
          "field": "hvac.hasRadiantCeilingPanels",
          "operator": "==",
          "value": true
        }
      ],
      "currentValueTemplate": "{hvac.radiantPanelPower} W/m² de potência radiante",
      "requiredValue": "40-80 W/m² em arrefecimento, 30-50 W/m² em aquecimento (EN 14240)",
      "remediation": "Redimensionar ou complementar os painéis radiantes de teto: (1) Potência típica: 40-80 W/m² em arrefecimento (depende de ΔT e coeficiente de emissividade). (2) Cobertura: painéis devem cobrir 60-80% da área do teto para potência máxima. (3) Temperatura da água: 15-18°C para arrefecimento — temperaturas mais baixas aumentam potência mas risco de condensação. (4) Complemento: ventilação por ar novo (DOAS) deve cobrir a carga latente — o painel radiante trata apenas carga sensível. (5) Alternativa: se potência insuficiente, complementar com vigas frias ativas (150-300 W/m) nas zonas perimetrais. (6) Isolamento superior: isolar o dorso do painel para minimizar perdas para o plenum do teto.",
      "enabled": true,
      "tags": [
        "painel radiante",
        "teto",
        "EN 14240",
        "dimensionamento",
        "RECS"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-CT-LEGIONELLA-PREV-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS / DGS — Prevenção de Legionella em Torres de Arrefecimento AVAC",
      "description": "A torre de arrefecimento do sistema AVAC não cumpre as medidas mínimas de prevenção de Legionella conforme orientações da DGS e RECS, constituindo risco de saúde pública.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.hasCoolingTowerLegionellaPrevention",
          "operator": "not_exists",
          "value": null
        },
        {
          "field": "hvac.hasCoolingTower",
          "operator": "==",
          "value": true
        }
      ],
      "requiredValue": "Programa completo de prevenção de Legionella para torres de arrefecimento",
      "remediation": "Implementar programa de prevenção de Legionella na torre: (1) Tratamento biocida contínuo: cloro 0.5-1.0 mg/L residual ou bromo 1.0-2.0 mg/L. (2) Eliminadores de gotas: eficiência ≥ 99.9%, substituir se danificados. (3) Purga: automática por condutividade (ciclos 5-8). (4) Análise Legionella: trimestral em laboratório acreditado. (5) Limpeza semestral: bacia, enchimento, eliminadores. (6) Registo: manter por 5 anos. (7) Em caso de Legionella > 1000 UFC/L: desinfeção de choque imediata + notificação DGS. (8) Distância mínima de entradas de ar novo: 15-20 m (evitar recaptação de aerossóis).",
      "enabled": true,
      "tags": [
        "Legionella",
        "torre de arrefecimento",
        "prevenção",
        "DGS",
        "RECS"
      ]
    },
    {
      "id": "HVAC-ASHP-DEFROST-DRAIN-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS / Boas Práticas — Drenagem de Descongelação de Bombas de Calor Aerotérmicas",
      "description": "A bomba de calor aerotérmica exterior não possui sistema adequado de drenagem para a água de descongelação, resultando em acumulação de gelo na base, risco de escorregamento e danos no equipamento.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.hasDefrostDrain",
          "operator": "not_exists",
          "value": null
        },
        {
          "field": "hvac.heatPumpType",
          "operator": "==",
          "value": "air-source"
        }
      ],
      "requiredValue": "Drenagem de descongelação obrigatória com proteção contra gelo",
      "remediation": "Instalar sistema de drenagem de descongelação: (1) Tabuleiro de recolha sob a unidade exterior com inclinação ≥ 3%. (2) Tubo de drenagem: DN32 mínimo, isolado termicamente e com cabo de aquecimento (heat trace) para evitar congelação no inverno. (3) Descarga: para ponto de drenagem adequado (nunca sobre passeio público ou zona de passagem). (4) Volume de descongelação: 2-5 litros por ciclo para unidades de 10-20 kW — pode ser significativo em dias frios e húmidos (10-20 ciclos/dia). (5) Base elevada: apoiar unidade em base ≥ 100 mm acima do solo para evitar acumulação de gelo na base. (6) Proteção: grelha de drenagem ou caleira para conduzir água de descongelação para longe da base.",
      "enabled": true,
      "tags": [
        "bomba de calor",
        "descongelação",
        "drenagem",
        "RECS",
        "aerotérmica"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-VRF-OIL-TRAP-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS / EN 378-2 — Sifões de Retorno de Óleo em Tubagem VRF Vertical",
      "description": "A tubagem frigorífica do sistema VRF com desnível vertical significativo ({hvac.vrfVerticalPipeRise} m) não possui sifões de retorno de óleo (oil traps) conforme instruções do fabricante, comprometendo a lubrificação do compressor.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.vrfVerticalPipeRise",
          "operator": ">",
          "value": 10
        },
        {
          "field": "hvac.hasVRFOilTraps",
          "operator": "not_exists",
          "value": null
        },
        {
          "field": "hvac.hasVRFSystem",
          "operator": "==",
          "value": true
        }
      ],
      "currentValueTemplate": "Desnível vertical: {hvac.vrfVerticalPipeRise} m sem sifões de óleo",
      "requiredValue": "Sifões de óleo a cada 6-10 m de subida vertical conforme fabricante VRF",
      "remediation": "Instalar sifões de retorno de óleo na tubagem VRF: (1) Frequência: a cada 6-10 m de subida vertical na linha de aspiração (conforme manual do fabricante — varia entre marcas). (2) Forma: U invertido com profundidade de 100-150 mm, diâmetro igual ao da linha principal. (3) Topo: no topo de cada subida, instalar U invertido para separação de óleo/gás antes do troço horizontal. (4) Dupla subida: para sistemas com grande variação de capacidade (0-100%), instalar tubo secundário de menor diâmetro em paralelo. (5) Retorno de óleo: verificar que o controlador VRF executa ciclos periódicos de equalização de óleo entre compressores. (6) Visor de óleo: instalar no compressor para verificação visual do nível.",
      "enabled": true,
      "tags": [
        "VRF",
        "retorno de óleo",
        "sifão",
        "tubagem",
        "compressor",
        "RECS"
      ]
    },
    {
      "id": "HVAC-CONDENSATE-PUMP-ALARM-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — Alarme de Transbordo em Bombas de Condensados",
      "description": "As bombas de condensados das unidades de arrefecimento não possuem sensor de nível alto com alarme e corte automático da unidade, permitindo transbordo em caso de falha da bomba.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.hasCondensateAlarm",
          "operator": "not_exists",
          "value": null
        },
        {
          "field": "hvac.hasCondensatePump",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Sensor de nível alto com corte automático em todas as bombas de condensados",
      "remediation": "Instalar alarme e proteção contra transbordo: (1) Sensor de nível alto: tipo boia magnética ou sensor condutivo no tabuleiro — ativa quando nível atinge 80% da capacidade. (2) Ação: corte automático da unidade de arrefecimento (contacto seco NO para circuito de segurança). (3) Sinalização: LED indicador na unidade + alarme na GTC/BMS. (4) Sensor de água no pavimento: como segunda barreira, instalar sensor de fuga de água sob o tabuleiro de cada FCU/UTA em espaços sensíveis (data centers, museus, salas elétricas). (5) Manutenção: testar o funcionamento do sensor trimestralmente (simular nível alto). (6) Custo-benefício: o custo de um sensor de nível (~20€) é insignificante vs. danos por inundação (milhares de euros).",
      "enabled": true,
      "tags": [
        "condensados",
        "alarme",
        "bomba",
        "transbordo",
        "RECS"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-DISP-VENT-SUPPLY-TEMP-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS / REHVA Guidebook 23 — Temperatura de Insuflação em Ventilação por Deslocamento",
      "description": "O sistema de ventilação por deslocamento (displacement ventilation) insufla ar a temperatura excessivamente baixa ({hvac.displacementSupplyTemp}°C), criando desconforto por correntes de ar frio ao nível do pavimento e risco de condensação nos difusores.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.displacementSupplyTemp",
          "operator": "<",
          "value": 18
        },
        {
          "field": "hvac.ventilationStrategy",
          "operator": "==",
          "value": "displacement"
        }
      ],
      "currentValueTemplate": "Temperatura de insuflação: {hvac.displacementSupplyTemp}°C",
      "requiredValue": "Temperatura de insuflação 18-20°C (ΔT máximo de 5-8°C abaixo da temperatura ambiente)",
      "remediation": "Ajustar temperatura de insuflação do sistema de ventilação por deslocamento: (1) Temperatura de insuflação recomendada: 18-20°C para temperatura ambiente de 24-26°C (ΔT = 4-6°C). (2) Nunca insuflar abaixo de 17°C: risco de condensação no difusor e desconforto nos pés dos ocupantes. (3) Velocidade de insuflação: ≤ 0.3 m/s na zona de ocupação (0.1 m acima do pavimento). (4) Difusores de pavimento/parede: com grande área de descarga para manter velocidade baixa. (5) Controlo de condensação: sonda de ponto de orvalho no difusor com aumento automático da temperatura de água. (6) Para cargas elevadas (> 40 W/m²): complementar com teto radiante em vez de baixar temperatura de insuflação.",
      "enabled": true,
      "tags": [
        "ventilação deslocamento",
        "temperatura",
        "insuflação",
        "conforto",
        "RECS"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-THERMAL-COMFORT-MON-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS / EN 16798-1 — Sistema de Monitorização de Conforto Térmico",
      "description": "O edifício de comércio e serviços não dispõe de sistema de monitorização contínua de conforto térmico (temperatura operativa, humidade relativa) integrado com o BMS, impedindo a verificação em tempo real do cumprimento dos critérios da EN 16798-1.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.hasThermalComfortMonitoring",
          "operator": "not_exists",
          "value": null
        },
        {
          "field": "buildingType",
          "operator": "in",
          "value": [
            "commercial",
            "mixed"
          ]
        },
        {
          "field": "hvac.installedHVACPower",
          "operator": ">=",
          "value": 50
        }
      ],
      "requiredValue": "Monitorização contínua de temperatura e humidade em zonas representativas integrada no BMS",
      "remediation": "Instalar sistema de monitorização de conforto térmico: (1) Sondas combinadas temperatura + humidade em cada zona térmica (mínimo 1 por 100 m²). (2) Posicionamento: a 1.1 m de altura (posição sentada), afastadas de fontes de calor, janelas e difusores (≥ 1 m). (3) Precisão: ±0.3°C para temperatura, ±2% para HR. (4) Integração BMS: registo a cada 15 minutos com cálculo de PMV/PPD ou percentagem de horas fora da gama de conforto. (5) Dashboard: visualização em tempo real e histórico com alertas quando T fora de 20-26°C ou HR fora de 30-70%. (6) Relatórios mensais para o gestor de edifício com análise de conformidade EN 16798-1.",
      "enabled": true,
      "tags": [
        "conforto térmico",
        "monitorização",
        "BMS",
        "EN 16798",
        "RECS"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-THERMAL-COMFORT-PMV-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS / ISO 7730 — Cálculo de Índice PMV/PPD para Conforto Térmico",
      "description": "O sistema de gestão técnica do edifício não calcula os índices de conforto térmico PMV (Predicted Mean Vote) e PPD (Predicted Percentage Dissatisfied) conforme ISO 7730, limitando-se ao controlo de temperatura seca sem considerar temperatura radiante, velocidade do ar e metabolismo dos ocupantes.",
      "severity": "info",
      "conditions": [
        {
          "field": "hvac.hasPMVCalculation",
          "operator": "not_exists",
          "value": null
        },
        {
          "field": "hvac.hasBACS",
          "operator": "exists",
          "value": null
        },
        {
          "field": "buildingType",
          "operator": "in",
          "value": [
            "commercial",
            "mixed"
          ]
        }
      ],
      "requiredValue": "PMV entre -0.5 e +0.5 (PPD < 10%) para Categoria II (EN 16798-1)",
      "remediation": "Implementar cálculo de PMV/PPD no sistema BMS: (1) Variáveis necessárias: temperatura do ar (sonda existente), temperatura radiante média (sonda de globo negro ou cálculo a partir de temperaturas de superfícies), velocidade do ar (medição pontual ou valor padrão 0.1-0.15 m/s), humidade relativa. (2) Parâmetros estimados: metabolismo (1.2 met para escritório), resistência do vestuário (0.5 clo verão, 1.0 clo inverno). (3) Cálculo: algoritmo ISO 7730 programado no controlador BMS. (4) Critérios: PMV entre -0.5 e +0.5 (Categoria II), PPD < 10%. (5) Ajuste automático de setpoints: o BMS modifica setpoints de temperatura e velocidade do ar para otimizar PMV.",
      "enabled": true,
      "tags": [
        "conforto térmico",
        "PMV",
        "PPD",
        "ISO 7730",
        "BMS",
        "RECS"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        },
        {
          "field": "grossFloorArea",
          "operator": "<",
          "value": 50
        }
      ]
    },
    {
      "id": "HVAC-IAQ-SENSOR-PLACEMENT-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS / Portaria 353-A/2013 — Posicionamento de Sensores de Qualidade do Ar Interior",
      "description": "Os sensores de qualidade do ar interior (CO₂, PM2.5, TVOC) não estão posicionados conforme as recomendações técnicas, resultando em leituras não representativas da zona de respiração dos ocupantes e controlo de ventilação inadequado.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.hasIAQSensorPlacementVerified",
          "operator": "not_exists",
          "value": null
        },
        {
          "field": "hvac.hasAirQualityControl",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Sensores QAI posicionados na zona de respiração (1.1-1.7 m), afastados de fontes e fluxos de ar",
      "remediation": "Verificar e corrigir posicionamento dos sensores de QAI: (1) Altura: 1.1-1.7 m (zona de respiração — sentado a de pé). (2) Afastamento: ≥ 1.5 m de janelas, portas e difusores de ar (evitar leitura diluída pelo ar novo). (3) Afastamento de fontes: ≥ 2 m de fotocopiadoras, impressoras, cozinhas (evitar leitura contaminada). (4) Localização: zona de retorno de ar da sala (representativa da mistura de ar do espaço). (5) Quantidade: mínimo 1 sonda de CO₂ por zona de ventilação (cada registo de ar novo). (6) Para DCV: sonda no canal de retorno da UTA + sonda de referência no espaço para validação cruzada. (7) Calibração: anual para CO₂ (NDIR), semestral para TVOC e PM.",
      "enabled": true,
      "tags": [
        "QAI",
        "sensores",
        "posicionamento",
        "CO₂",
        "PM2.5",
        "TVOC",
        "RECS"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-IAQ-MULTI-SENSOR-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS / Portaria 353-A/2013 — Estação Multi-sensor de QAI",
      "description": "O edifício de comércio e serviços com área > 1000 m² não dispõe de estações multi-sensor de qualidade do ar interior que monitorizem simultaneamente CO₂, PM2.5, TVOC, temperatura e humidade, conforme recomendado para verificação contínua dos parâmetros da Portaria 353-A/2013.",
      "severity": "info",
      "conditions": [
        {
          "field": "hvac.hasMultiSensorIAQ",
          "operator": "not_exists",
          "value": null
        },
        {
          "field": "buildingType",
          "operator": "in",
          "value": [
            "commercial",
            "mixed"
          ]
        },
        {
          "field": "hvac.installedHVACPower",
          "operator": ">=",
          "value": 50
        }
      ],
      "requiredValue": "Estações multi-sensor (CO₂, PM2.5, TVOC, T, HR) em zonas representativas para áreas > 1000 m²",
      "remediation": "Instalar estações multi-sensor de QAI: (1) Parâmetros monitorizados: CO₂ (NDIR, ±50 ppm), PM2.5 (laser scatter, ±10 µg/m³), TVOC (PID ou MOX, indicativo), temperatura (±0.3°C), humidade relativa (±2%). (2) Quantidade: 1 estação por 200-500 m² ou por zona de ventilação. (3) Comunicação: BACnet/IP, Modbus TCP ou LoRaWAN para integração no BMS. (4) Display local: ecrã com indicação colorida do nível de qualidade do ar (verde/amarelo/vermelho) para sensibilização dos ocupantes. (5) Limites de alarme conforme Portaria 353-A: CO₂ > 1250 ppm, PM2.5 > 25 µg/m³, TVOC > 600 µg/m³. (6) Dados para relatório QAI nas auditorias periódicas SCE.",
      "enabled": true,
      "tags": [
        "QAI",
        "multi-sensor",
        "monitorização",
        "Portaria 353-A",
        "BMS",
        "RECS"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        },
        {
          "field": "grossFloorArea",
          "operator": "<",
          "value": 50
        }
      ]
    },
    {
      "id": "HVAC-PRESSURIZATION-CTRL-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS / ASHRAE 62.1 — Controlo de Pressurização do Edifício",
      "description": "O edifício de comércio e serviços não possui controlo ativo de pressurização, resultando em infiltrações descontroladas de ar exterior não tratado que comprometem a qualidade do ar interior e a eficiência energética do sistema AVAC.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.hasBuildingPressurizationControl",
          "operator": "not_exists",
          "value": null
        },
        {
          "field": "buildingType",
          "operator": "in",
          "value": [
            "commercial",
            "mixed"
          ]
        },
        {
          "field": "hvac.installedHVACPower",
          "operator": ">=",
          "value": 50
        }
      ],
      "requiredValue": "Pressão diferencial positiva de 5-25 Pa em relação ao exterior durante ocupação",
      "remediation": "Implementar controlo de pressurização do edifício: (1) Objetivo: manter pressão interior 5-25 Pa acima do exterior para evitar infiltrações de ar não tratado, humidade e poluentes. (2) Medição: instalar sensor de pressão diferencial entre interior e exterior (resolução ±1 Pa). (3) Controlo: modular o caudal de ar novo vs. extração para manter diferencial positivo. Em sistemas com ventiladores de insuflação e extração independentes, ajustar a velocidade relativa. (4) Registo de ar novo: posição mínima para garantir pressão positiva. (5) Limites: não exceder 25 Pa (dificuldade de abertura de portas). (6) Exceções: laboratórios, cozinhas e WC em depressão relativa ao edifício (mas edifício em sobrepressão ao exterior).",
      "enabled": true,
      "tags": [
        "pressurização",
        "infiltrações",
        "QAI",
        "eficiência energética",
        "RECS"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-THERMAL-COMFORT-DRAUGHT-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS / EN 16798-1 — Monitorização de Risco de Corrente de Ar (Draught Rate)",
      "description": "O sistema AVAC não monitoriza a velocidade do ar na zona de ocupação, impossibilitando a verificação do risco de corrente de ar frio (draught rate > 15%) que causa desconforto localizado.",
      "severity": "info",
      "conditions": [
        {
          "field": "hvac.hasDraughtRateMonitoring",
          "operator": "not_exists",
          "value": null
        },
        {
          "field": "hvac.ventilationStrategy",
          "operator": "in",
          "value": [
            "mixing",
            "displacement",
            "underfloor"
          ]
        },
        {
          "field": "hvac.spaceType",
          "operator": "in",
          "value": [
            "office",
            "hospital",
            "classroom"
          ]
        }
      ],
      "requiredValue": "Draught rate < 15% (Cat. II) — velocidade do ar < 0.2 m/s na zona de ocupação a 20°C",
      "remediation": "Monitorizar e controlar o risco de corrente de ar: (1) Medição: anemómetro omnidirecional a 0.1 m, 0.6 m e 1.1 m de altura — campanha de medição trimestral. (2) Cálculo de Draught Rate (DR): DR = (34 - T) × (v - 0.05)^0.62 × (0.37 × v × Tu + 3.14) [%], onde T = temp ar local, v = velocidade média, Tu = intensidade turbulenta. (3) Critério: DR < 15% para Categoria II (EN 16798-1). (4) Correção: reduzir velocidade nos difusores, aumentar temperatura de insuflação, redirecionar jato de ar para o teto (efeito Coanda). (5) Para ventilação por deslocamento: monitorizar velocidade ao nível dos tornozelos (0.1 m) — ≤ 0.15 m/s.",
      "enabled": true,
      "tags": [
        "conforto térmico",
        "draught",
        "velocidade do ar",
        "EN 16798",
        "RECS"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        },
        {
          "field": "grossFloorArea",
          "operator": "<",
          "value": 50
        }
      ]
    },
    {
      "id": "HVAC-ABSORPTION-CHILLER-SPEC-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS / EN 14511 — Especificações de Chillers de Absorção",
      "description": "O projeto de AVAC com chiller de absorção não especifica o COP mínimo de 0.7 (simples efeito) ou 1.2 (duplo efeito), nem verifica a compatibilidade com a fonte de calor disponível (água quente, vapor ou gás direto), comprometendo a eficiência energética global do sistema.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.absorptionChillerCOP",
          "operator": "<",
          "value": 0.7
        },
        {
          "field": "hvac.chillerType",
          "operator": "==",
          "value": "absorption"
        }
      ],
      "currentValueTemplate": "COP do chiller de absorção: {hvac.absorptionChillerCOP}",
      "requiredValue": "COP ≥ 0.7 (simples efeito LiBr/H₂O) ou COP ≥ 1.2 (duplo efeito)",
      "remediation": "Verificar e especificar corretamente o chiller de absorção: (1) Simples efeito (LiBr/H₂O): COP 0.7-0.8, fonte de calor 80-95°C (ideal para solar térmico ou recuperação de calor). (2) Duplo efeito: COP 1.2-1.4, fonte de calor 140-180°C (vapor ou queima direta). (3) Triplo efeito: COP 1.6-1.8, fonte de calor > 200°C. (4) Dimensionar torre de arrefecimento: rejeição de calor = Qfrio × (1 + 1/COP). (5) Verificar cristalização: manter temperatura de entrada da água de arrefecimento > 24°C. (6) Compatibilidade com RECS: preferencial quando associado a fontes de calor renováveis ou recuperação de calor residual.",
      "enabled": true,
      "tags": [
        "absorção",
        "chiller",
        "COP",
        "LiBr",
        "eficiência",
        "RECS"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-HEAT-PIPE-HX-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS / EN 308 — Permutadores de Calor de Heat Pipes",
      "description": "O sistema de recuperação de calor não considera permutadores de heat pipes como alternativa para recuperação ar-ar em situações onde a contaminação cruzada é proibida (laboratórios, hospitais, cozinhas), apesar de oferecerem eficácia de 50-65% sem partes móveis.",
      "severity": "info",
      "conditions": [
        {
          "field": "hvac.hasHeatPipeHXAssessment",
          "operator": "not_exists",
          "value": null
        },
        {
          "field": "hvac.spaceType",
          "operator": "in",
          "value": [
            "hospital",
            "laboratory",
            "commercial-kitchen",
            "cleanroom"
          ]
        },
        {
          "field": "hvac.installedHVACPower",
          "operator": ">=",
          "value": 50
        }
      ],
      "requiredValue": "Avaliação de heat pipe HX recomendada para espaços com requisito de zero contaminação cruzada",
      "remediation": "Avaliar permutadores de heat pipes para recuperação de calor: (1) Princípio: tubos selados com fluido bifásico (R134a, água) — evaporação no lado quente, condensação no lado frio. (2) Eficácia: 50-65% (sensível apenas, sem transferência de humidade). (3) Vantagem: zero contaminação cruzada entre correntes de ar (sem partes móveis, sem fugas). (4) Aplicações ideais: hospitais (blocos operatórios, isolamento), laboratórios (fugas químicas), cozinhas (gorduras). (5) Manutenção: reduzida — sem motores, correias ou rolamentos. (6) Limitação: eficácia inferior a rodas térmicas, não recupera calor latente. (7) Inclinação: 2-5° para facilitar o retorno do condensado por gravidade.",
      "enabled": true,
      "tags": [
        "heat pipe",
        "recuperação",
        "permutador",
        "contaminação cruzada",
        "RECS"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        },
        {
          "field": "grossFloorArea",
          "operator": "<",
          "value": 50
        }
      ]
    },
    {
      "id": "HVAC-THERMAL-WHEEL-EFF-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS / EN 308 — Eficiência de Rodas Térmicas (Rotary Heat Exchangers)",
      "description": "A roda térmica do sistema de recuperação de calor apresenta eficiência total ({hvac.thermalWheelEfficiency}%) inferior ao mínimo de 73% exigido pelo Regulamento Ecodesign EU 1253/2014 para unidades de ventilação, indicando desgaste ou ajuste inadequado.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.thermalWheelEfficiency",
          "operator": "<",
          "value": 73
        },
        {
          "field": "hvac.heatRecoveryType",
          "operator": "==",
          "value": "thermal-wheel"
        }
      ],
      "currentValueTemplate": "Eficiência da roda térmica: {hvac.thermalWheelEfficiency}%",
      "requiredValue": "≥ 73% eficiência total (Ecodesign EU 1253/2014) — rodas higroscópicas: ≥ 80% total",
      "remediation": "Verificar e melhorar a eficiência da roda térmica: (1) Velocidade de rotação: ajustar entre 10-20 rpm para maximizar eficiência (demasiado lenta: baixa transferência; demasiado rápida: arrasto excessivo). (2) Vedações: verificar vedações radiais e axiais — substituir se desgastadas (fuga de ar > 5% reduz eficiência significativamente). (3) Limpeza: aspirar e lavar o rotor semestralmente — acumulação de poeira reduz eficiência em 5-15%. (4) Sector de purga: ajustar para 5-10° — demasiado grande reduz eficiência, demasiado pequeno permite contaminação cruzada. (5) Tipo de rotor: sensível (alumínio) 65-75%, entálpico/higroscópico (silica gel, zeólito) 75-85% eficiência total. (6) Bypass: prever damper de bypass para free-cooling quando Text < Tint.",
      "enabled": true,
      "tags": [
        "roda térmica",
        "recuperação",
        "eficiência",
        "Ecodesign",
        "RECS"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-EVAP-COOLING-SYS-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS / REHVA — Sistemas de Arrefecimento Evaporativo",
      "description": "O projeto AVAC em zona climática quente e seca não avaliou a integração de arrefecimento evaporativo direto ou indireto como estratégia de redução de consumo energético, apesar do potencial significativo de poupança (30-60% vs. arrefecimento mecânico) quando a depressão de bolbo húmido supera 8°C.",
      "severity": "info",
      "conditions": [
        {
          "field": "hvac.hasEvaporativeCoolingAssessment",
          "operator": "not_exists",
          "value": null
        },
        {
          "field": "hvac.climateZone",
          "operator": "in",
          "value": [
            "I2",
            "I3",
            "V2",
            "V3"
          ]
        },
        {
          "field": "hvac.installedCoolingPower",
          "operator": ">=",
          "value": 30
        }
      ],
      "requiredValue": "Avaliação de arrefecimento evaporativo obrigatória em zonas climáticas quentes secas",
      "remediation": "Avaliar arrefecimento evaporativo: (1) Direto (DEC): painéis húmidos ou spray no fluxo de ar — reduz temperatura em 70-90% da depressão de bolbo húmido. Adequado para espaços industriais e armazéns. (2) Indireto (IEC): permutador ar-ar com pulverização no lado secundário — sem adição de humidade ao ar de insuflação. (3) Regenerativo (Maisotsenko): combina IEC com pré-arrefecimento do ar de trabalho — pode atingir temperaturas abaixo do bolbo húmido. (4) Condensador adiabático: spray na bateria do condensador de VRF/chiller — reduz Tcondensação em 5-10°C, melhora COP 15-25%. (5) Controlo de Legionella: obrigatório em sistemas com recirculação de água — tratamento UV-C ou biocida. (6) Consumo de água: 2-4 L/kWh frio evitado.",
      "enabled": true,
      "tags": [
        "arrefecimento evaporativo",
        "clima seco",
        "eficiência",
        "RECS",
        "poupança"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        },
        {
          "field": "grossFloorArea",
          "operator": "<",
          "value": 50
        }
      ]
    },
    {
      "id": "HVAC-MIXED-MODE-CTRL-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS / EN 16798-1 — Controlo de Ventilação em Modo Misto",
      "description": "O edifício com estratégia de ventilação mista (natural + mecânica) não possui sistema de controlo integrado que coordene a abertura de janelas com o funcionamento do sistema AVAC, resultando em desperdício energético quando ambos funcionam simultaneamente.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.hasMixedModeControl",
          "operator": "not_exists",
          "value": null
        },
        {
          "field": "hvac.ventilationStrategy",
          "operator": "==",
          "value": "mixed-mode"
        }
      ],
      "requiredValue": "Controlo integrado janelas/AVAC obrigatório em edifícios de modo misto",
      "remediation": "Implementar controlo de ventilação em modo misto: (1) Sensores de abertura de janela: contactos magnéticos em todas as janelas operáveis. (2) Lógica de controlo: desligar AVAC da zona quando ≥ 1 janela aberta E Text entre 18-26°C E HR < 70%. (3) Estação meteorológica: medir Text, HR, velocidade do vento, chuva. (4) Changeover automático: natural → mecânico quando Text > 26°C ou < 18°C ou CO₂ > 800 ppm. (5) Interface com GTC: registo de horas em cada modo para análise energética. (6) Indicação ao ocupante: semáforo verde (abrir janelas) / vermelho (fechar janelas, AVAC ativo). (7) Override: possibilidade de forçar modo mecânico para eventos especiais.",
      "enabled": true,
      "tags": [
        "modo misto",
        "ventilação",
        "janelas",
        "controlo",
        "RECS"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-HYDRONIC-BAL-VALVE-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS / CIBSE Guide B1 — Válvulas de Equilíbrio Hidráulico",
      "description": "O sistema hidráulico AVAC não possui válvulas de equilíbrio independentes da pressão (PICV) ou válvulas de equilíbrio estáticas nos ramais, resultando em desequilíbrio de caudais superior a ±10% entre terminais, comprometendo o conforto e a eficiência.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.hasHydronicBalancingValves",
          "operator": "not_exists",
          "value": null
        },
        {
          "field": "hvac.hasPipework",
          "operator": "exists",
          "value": null
        },
        {
          "field": "hvac.installedHVACPower",
          "operator": ">=",
          "value": 25
        }
      ],
      "requiredValue": "Válvulas de equilíbrio em todos os ramais — desvio máximo ±10% do caudal de projeto",
      "remediation": "Instalar válvulas de equilíbrio hidráulico: (1) PICV (Pressure Independent Control Valves): recomendadas para sistemas de caudal variável — combinam válvula de equilíbrio, regulador de pressão diferencial e válvula de controlo num só corpo. (2) Estáticas (manuais): adequadas para circuitos de caudal constante — tipo Venturi com tomadas de pressão para medição. (3) Dinâmicas (automáticas): mantêm ΔP constante independentemente da variação de pressão na rede. (4) Localização: em cada ramal de distribuição, antes de cada bateria de UTA e em cada anel de distribuição. (5) Procedimento de equilíbrio: método proporcional (CIBSE) — ajustar todas as válvulas para o mesmo % de abertura relativa ao caudal de projeto. (6) Verificação: caudal medido dentro de ±10% do caudal de projeto.",
      "enabled": true,
      "tags": [
        "equilíbrio hidráulico",
        "PICV",
        "válvulas",
        "caudal",
        "RECS"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-EXPANSION-VESSEL-SIZING-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS / EN 13831 — Dimensionamento de Vasos de Expansão",
      "description": "O vaso de expansão do circuito hidráulico AVAC está subdimensionado — o volume útil ({hvac.expansionVesselVolume} L) é inferior ao necessário para absorver a dilatação térmica do volume total de água no circuito, arriscando abertura frequente da válvula de segurança.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.expansionVesselVolume",
          "operator": "computed_lt",
          "value": "hvac.requiredExpansionVolume"
        },
        {
          "field": "hvac.hasPipework",
          "operator": "exists",
          "value": null
        }
      ],
      "currentValueTemplate": "Volume do vaso: {hvac.expansionVesselVolume} L (necessário: {hvac.requiredExpansionVolume} L)",
      "requiredValue": "Volume útil ≥ volume de expansão + reserva de 20%",
      "remediation": "Dimensionar corretamente o vaso de expansão: (1) Volume de expansão: Ve = Vtotal × β × ΔT, onde Vtotal = volume total de água no circuito (tubagem + equipamentos), β = coeficiente de dilatação volumétrica da água (0.00021/°C a 50°C), ΔT = diferença entre temperatura de enchimento e temperatura máxima de operação. (2) Pressão de pré-carga (azoto): P0 = pressão estática no ponto mais alto + 0.3 bar. (3) Volume do vaso: Vvaso = Ve × (Pfinal + 1) / (Pfinal - P0), onde Pfinal = pressão de disparo da válvula de segurança - 0.5 bar. (4) Reserva: adicionar 20% ao volume calculado. (5) Verificação anual: medir pré-carga com o circuito despressurizado. (6) EN 13831: vasos > 0.5 bar·L sujeitos a marcação CE (PED).",
      "enabled": true,
      "tags": [
        "vaso de expansão",
        "dimensionamento",
        "pressão",
        "EN 13831",
        "RECS"
      ]
    },
    {
      "id": "HVAC-AIR-CURTAIN-SPEC-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS / EN 16798-1 — Especificações de Cortinas de Ar",
      "description": "O edifício comercial com portas de entrada de utilização frequente (> 20 aberturas/hora) não possui cortina de ar ou vestíbulo, permitindo infiltrações significativas que aumentam as cargas térmicas e comprometem o conforto na zona de entrada.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.hasAirCurtain",
          "operator": "not_exists",
          "value": null
        },
        {
          "field": "hvac.entranceDoorOpeningsPerHour",
          "operator": ">",
          "value": 20
        },
        {
          "field": "buildingType",
          "operator": "in",
          "value": [
            "commercial",
            "mixed"
          ]
        }
      ],
      "requiredValue": "Cortina de ar ou vestíbulo obrigatório para portas com > 20 aberturas/hora em edifícios climatizados",
      "remediation": "Instalar cortina de ar na entrada principal: (1) Velocidade de descarga: 6-10 m/s para portas até 2.5 m de altura, 10-14 m/s para portas até 3.5 m. (2) Largura do jato: cobrir 100% da largura da porta + 100 mm de cada lado. (3) Tipo: não aquecida (climas amenos), aquecida a água quente (preferencial) ou elétrica (último recurso). (4) Montagem: horizontal sobre a porta (descendente) — preferencial para alturas ≤ 3 m. Vertical lateral para portas maiores. (5) Controlo: interruptor de porta (contacto magnético) — a cortina liga quando a porta abre e desliga 30 s após fecho. (6) Eficiência: cortina de ar bem instalada reduz infiltrações em 60-80%. (7) EN 16798-1: as infiltrações devem ser incluídas no cálculo de cargas térmicas.",
      "enabled": true,
      "tags": [
        "cortina de ar",
        "entrada",
        "infiltração",
        "comercial",
        "RECS"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-DESTRATIFICATION-FAN-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS — Ventiladores de Destratificação em Espaços de Pé-Direito Elevado",
      "description": "O espaço de pé-direito elevado (> 4 m) com aquecimento ativo não possui ventiladores de destratificação, resultando em estratificação de temperatura com diferenças superiores a 1°C/m de altura e desperdício energético por sobreaquecimento da zona superior não ocupada.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.hasDestratificationFans",
          "operator": "not_exists",
          "value": null
        },
        {
          "field": "hvac.ceilingHeight",
          "operator": ">",
          "value": 4
        },
        {
          "field": "hvac.hasHeating",
          "operator": "==",
          "value": true
        }
      ],
      "requiredValue": "Ventiladores de destratificação obrigatórios em espaços com pé-direito > 4 m e aquecimento",
      "remediation": "Instalar ventiladores de destratificação: (1) Tipo HVLS (High Volume Low Speed): diâmetro 2.4-7.3 m, para espaços > 6 m de pé-direito. Velocidade 1-3 m/s, caudal 50.000-350.000 m³/h por ventilador. (2) Tipo jato axial (destratificadores): para pé-direito 4-8 m, montados no teto, jato descendente a 45°. Espaçamento: 1 por cada 150-250 m² dependendo do pé-direito. (3) Controlo: sonda de temperatura diferencial (teto vs. 1.5 m) — ligar quando ΔT > 2°C. (4) Poupança: redução de 20-30% no consumo de aquecimento por eliminação da estratificação. (5) Modo verão: rotação inversa (ascendente) para efeito de brisa sem arrefecimento real. (6) Ruído: ≤ 40 dB(A) na zona de ocupação.",
      "enabled": true,
      "tags": [
        "destratificação",
        "HVLS",
        "pé-direito",
        "aquecimento",
        "RECS"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-REFRIG-LEAK-DETECT-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS / EN 378-3 / F-Gas — Deteção de Fugas de Refrigerante",
      "description": "O sistema de refrigeração com carga de refrigerante superior a 3 kg (ou 5 tCO₂eq) não possui sistema de deteção de fugas automático com alarme e corte, conforme exigido pelo Regulamento F-Gas (EU 517/2014) e EN 378-3.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.hasRefrigerantLeakDetection",
          "operator": "not_exists",
          "value": null
        },
        {
          "field": "hvac.refrigerantCharge",
          "operator": ">",
          "value": 3
        }
      ],
      "requiredValue": "Deteção de fugas automática obrigatória para cargas > 3 kg (ou > 5 tCO₂eq F-Gas)",
      "remediation": "Instalar sistema de deteção de fugas de refrigerante: (1) Sensores: infravermelho (NDIR) ou semicondutor, calibrados para o refrigerante específico (R410A, R32, R290, etc.). (2) Localização: junto ao solo para refrigerantes mais pesados que o ar (R410A, R134a), ao nível do teto para R32 (ligeiramente inflamável, mais leve). (3) Limiar de alarme: 25% do LFL para refrigerantes inflamáveis (A2L, A3), ou TLV-TWA para refrigerantes tóxicos (B1). (4) Ações automáticas: alarme sonoro + visual, ventilação de emergência, corte de fontes de ignição (A2L/A3). (5) Frequência de verificação F-Gas: anual (5-50 tCO₂eq), semestral (50-500 tCO₂eq), trimestral (> 500 tCO₂eq). (6) Registo: todas as inspeções e fugas detetadas devem ser registadas no registo F-Gas do equipamento.",
      "enabled": true,
      "tags": [
        "deteção fugas",
        "refrigerante",
        "F-Gas",
        "EN 378",
        "RECS"
      ]
    },
    {
      "id": "HVAC-DUCT-PRESSURE-CLASS-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS / EN 1507 + EN 12237 — Classe de Pressão de Condutas",
      "description": "As condutas AVAC não estão especificadas com a classe de pressão adequada conforme EN 1507 (condutas retangulares) ou EN 12237 (condutas circulares), podendo resultar em deformação, fugas excessivas e ruído de vibração das paredes da conduta.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.hasDuctPressureClassSpec",
          "operator": "not_exists",
          "value": null
        },
        {
          "field": "hvac.hasVentilationSystem",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Classe de pressão das condutas especificada conforme EN 1507/EN 12237 e classe de estanquidade conforme EN 16798-3",
      "remediation": "Especificar classe de pressão das condutas: (1) EN 1507 (retangulares): Classe 1 (≤ 500 Pa), Classe 2 (500-1000 Pa), Classe 3 (1000-2000 Pa), Classe 4 (> 2000 Pa). (2) EN 12237 (circulares): diâmetro e espessura conforme classe de pressão. (3) Classe de estanquidade (EN 16798-3): Classe A (fmax = 0.027 × p^0.65 L/s·m²), Classe B (3× melhor que A), Classe C (3× melhor que B), Classe D (3× melhor que C). (4) Para sistemas de caudal variável: classe de pressão = 1.5× a pressão estática máxima do ventilador. (5) Juntas: vedante silicone ou EPDM para classe B+. (6) Teste: ensaio de estanquidade por amostragem a 10% da rede — fuga medida ≤ limite da classe especificada.",
      "enabled": true,
      "tags": [
        "condutas",
        "pressão",
        "estanquidade",
        "EN 1507",
        "EN 12237",
        "RECS"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    },
    {
      "id": "HVAC-VSD-PUMP-CTRL-01",
      "regulationId": "dl-118-2013-recs",
      "article": "RECS / EU 622/2012 — Controlo de Bombas com Variador de Velocidade",
      "description": "As bombas circuladoras do sistema hidráulico AVAC com potência superior a 0.75 kW não possuem variador de velocidade (VSD), funcionando a caudal constante e consumindo energia excessiva em condições de carga parcial.",
      "severity": "warning",
      "conditions": [
        {
          "field": "hvac.hasVSDPumps",
          "operator": "not_exists",
          "value": null
        },
        {
          "field": "hvac.pumpPower",
          "operator": ">",
          "value": 0.75
        },
        {
          "field": "hvac.hasPipework",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "VSD obrigatório em bombas > 0.75 kW em sistemas de caudal variável",
      "remediation": "Instalar variadores de velocidade nas bombas circuladoras: (1) Controlo por pressão diferencial: sensor de ΔP no ponto mais desfavorável da rede — reduzir velocidade quando a pressão aumenta (válvulas fecham). (2) Setpoint variável: ΔP setpoint = ΔP nominal × (Q/Qnom)² — maximiza poupança em carga parcial. (3) Alternativa: bombas com motor de ímanes permanentes (ECM) com regulação integrada (EEI ≤ 0.23 conforme EU 622/2012). (4) Poupança: P ∝ n³ (lei da afinidade) — reduzir 20% a velocidade poupa 49% de energia. (5) Proteção: caudal mínimo de 25% do nominal para evitar sobreaquecimento da bomba. (6) Filtro EMC: classe C2 para ambientes industriais, classe C1 para residencial/escritórios.",
      "enabled": true,
      "tags": [
        "VSD",
        "bombas",
        "caudal variável",
        "eficiência",
        "EU 622/2012",
        "RECS"
      ],
      "exclusions": [
        {
          "field": "projectType",
          "operator": "==",
          "value": "demolition"
        }
      ]
    }
  ]
}
