{
  "category": "Correntes admissíveis - Mineral 70°C método C",
  "rules": [
    {
      "id": "ELEC_R118",
      "reference": "RTIEBT Quadro 52-C5",
      "category": "Instalações Elétricas",
      "subcategory": "Correntes admissíveis - Mineral 70°C método C",
      "rule_text": "Correntes admissíveis - Isolamento mineral, bainha Cu+PVC/nu acessível, T_bainha=70°C, método C",
      "parameters": {
        "lookup_table": {
          "500V": {
            "4": {
              "col1": 40,
              "col2": 35,
              "col3": 38
            },
            "1.5": {
              "col1": 23,
              "col2": 19,
              "col3": 21
            },
            "2.5": {
              "col1": 31,
              "col2": 26,
              "col3": 29
            }
          },
          "750V": {
            "4": {
              "col1": 45,
              "col2": 37,
              "col3": 41
            },
            "6": {
              "col1": 57,
              "col2": 48,
              "col3": 52
            },
            "10": {
              "col1": 77,
              "col2": 65,
              "col3": 70
            },
            "16": {
              "col1": 102,
              "col2": 86,
              "col3": 92
            },
            "25": {
              "col1": 133,
              "col2": 112,
              "col3": 120
            },
            "35": {
              "col1": 163,
              "col2": 137,
              "col3": 147
            },
            "50": {
              "col1": 202,
              "col2": 169,
              "col3": 181
            },
            "70": {
              "col1": 247,
              "col2": 207,
              "col3": 221
            },
            "95": {
              "col1": 296,
              "col2": 249,
              "col3": 264
            },
            "120": {
              "col1": 340,
              "col2": 286,
              "col3": 303
            },
            "150": {
              "col1": 388,
              "col2": 327,
              "col3": 346
            },
            "185": {
              "col1": 440,
              "col2": 371,
              "col3": 392
            },
            "240": {
              "col1": 514,
              "col2": 434,
              "col3": 457
            },
            "1.5": {
              "col1": 25,
              "col2": 21,
              "col3": 23
            },
            "2.5": {
              "col1": 34,
              "col2": 28,
              "col3": 31
            }
          }
        },
        "col1": "2 cond. ou 2 monocond.",
        "col2": "3 cond. triângulo",
        "col3": "3 monocond. esteira",
        "nude_accessible_factor": 0.9,
        "material": "Cu",
        "insulation": "Mineral"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "I_service <= lookup_52C5(voltage, section, config) * nude_factor",
      "lookup_tables": {
        "lookup_table": {
          "500V": {
            "4": {
              "col1": 40,
              "col2": 35,
              "col3": 38
            },
            "1.5": {
              "col1": 23,
              "col2": 19,
              "col3": 21
            },
            "2.5": {
              "col1": 31,
              "col2": 26,
              "col3": 29
            }
          },
          "750V": {
            "4": {
              "col1": 45,
              "col2": 37,
              "col3": 41
            },
            "6": {
              "col1": 57,
              "col2": 48,
              "col3": 52
            },
            "10": {
              "col1": 77,
              "col2": 65,
              "col3": 70
            },
            "16": {
              "col1": 102,
              "col2": 86,
              "col3": 92
            },
            "25": {
              "col1": 133,
              "col2": 112,
              "col3": 120
            },
            "35": {
              "col1": 163,
              "col2": 137,
              "col3": 147
            },
            "50": {
              "col1": 202,
              "col2": 169,
              "col3": 181
            },
            "70": {
              "col1": 247,
              "col2": 207,
              "col3": 221
            },
            "95": {
              "col1": 296,
              "col2": 249,
              "col3": 264
            },
            "120": {
              "col1": 340,
              "col2": 286,
              "col3": 303
            },
            "150": {
              "col1": 388,
              "col2": 327,
              "col3": 346
            },
            "185": {
              "col1": 440,
              "col2": 371,
              "col3": 392
            },
            "240": {
              "col1": 514,
              "col2": 434,
              "col3": 457
            },
            "1.5": {
              "col1": 25,
              "col2": 21,
              "col3": 23
            },
            "2.5": {
              "col1": 34,
              "col2": 28,
              "col3": 31
            }
          }
        },
        "col1": "2 cond. ou 2 monocond.",
        "col2": "3 cond. triângulo",
        "col3": "3 monocond. esteira",
        "nude_accessible_factor": 0.9,
        "material": "Cu",
        "insulation": "Mineral"
      },
      "error_message": "Corrente excede admissível para mineral 70°C método C (Quadro 52-C5)",
      "success_message": "✓ Conforme: Correntes admissíveis - Mineral 70°C método C",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 52-C5",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    }
  ]
}