{
  "category": "Correntes admissíveis - PVC 2 cond.",
  "rules": [
    {
      "id": "ELEC_R002",
      "reference": "RTIEBT Quadro 52-C1",
      "category": "Instalações Elétricas",
      "subcategory": "Correntes admissíveis - PVC 2 cond.",
      "rule_text": "Correntes admissíveis (A) - PVC, 2 condutores carregados, T_condutor=70°C, T_amb=30°C",
      "parameters": {
        "lookup_table": {
          "Cu": {
            "4": {
              "A": 26,
              "B": 32,
              "C": 36
            },
            "6": {
              "A": 34,
              "B": 41,
              "C": 46
            },
            "10": {
              "A": 46,
              "B": 57,
              "C": 63
            },
            "16": {
              "A": 61,
              "B": 76,
              "C": 85
            },
            "25": {
              "A": 80,
              "B": 101,
              "C": 112
            },
            "35": {
              "A": 99,
              "B": 125,
              "C": 138
            },
            "50": {
              "A": 119,
              "B": 151,
              "C": 168
            },
            "70": {
              "A": 151,
              "B": 192,
              "C": 213
            },
            "95": {
              "A": 182,
              "B": 232,
              "C": 258
            },
            "120": {
              "A": 210,
              "B": 269,
              "C": 299
            },
            "150": {
              "A": 240,
              "C": 344
            },
            "185": {
              "A": 273,
              "C": 392
            },
            "240": {
              "A": 320,
              "C": 461
            },
            "300": {
              "A": 367,
              "C": 530
            },
            "1.5": {
              "A": 14.5,
              "B": 17.5,
              "C": 19.5
            },
            "2.5": {
              "A": 19.5,
              "B": 24,
              "C": 27
            }
          },
          "Al": {
            "4": {
              "A": 20,
              "B": 25,
              "C": 26
            },
            "6": {
              "A": 26,
              "B": 32,
              "C": 36
            },
            "10": {
              "A": 36,
              "B": 44,
              "C": 49
            },
            "16": {
              "A": 48,
              "B": 60,
              "C": 66
            },
            "25": {
              "A": 63,
              "B": 79,
              "C": 83
            },
            "35": {
              "A": 77,
              "B": 97,
              "C": 103
            },
            "50": {
              "A": 93,
              "B": 118,
              "C": 125
            },
            "70": {
              "A": 118,
              "B": 150,
              "C": 160
            },
            "95": {
              "A": 142,
              "B": 181,
              "C": 195
            },
            "120": {
              "A": 164,
              "B": 210,
              "C": 226
            },
            "150": {
              "A": 189,
              "C": 261
            },
            "185": {
              "A": 215,
              "C": 298
            },
            "240": {
              "A": 252,
              "C": 352
            },
            "300": {
              "A": 289,
              "C": 406
            },
            "2.5": {
              "A": 15,
              "B": 18.5,
              "C": 21
            }
          }
        },
        "insulation": "PVC",
        "max_temp_C": 70,
        "loaded_conductors": 2,
        "ambient_temp_C": 30,
        "unit": "A"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "I_service <= lookup_52C1(material, section_mm2, method)",
      "lookup_tables": {
        "lookup_table": {
          "Cu": {
            "4": {
              "A": 26,
              "B": 32,
              "C": 36
            },
            "6": {
              "A": 34,
              "B": 41,
              "C": 46
            },
            "10": {
              "A": 46,
              "B": 57,
              "C": 63
            },
            "16": {
              "A": 61,
              "B": 76,
              "C": 85
            },
            "25": {
              "A": 80,
              "B": 101,
              "C": 112
            },
            "35": {
              "A": 99,
              "B": 125,
              "C": 138
            },
            "50": {
              "A": 119,
              "B": 151,
              "C": 168
            },
            "70": {
              "A": 151,
              "B": 192,
              "C": 213
            },
            "95": {
              "A": 182,
              "B": 232,
              "C": 258
            },
            "120": {
              "A": 210,
              "B": 269,
              "C": 299
            },
            "150": {
              "A": 240,
              "C": 344
            },
            "185": {
              "A": 273,
              "C": 392
            },
            "240": {
              "A": 320,
              "C": 461
            },
            "300": {
              "A": 367,
              "C": 530
            },
            "1.5": {
              "A": 14.5,
              "B": 17.5,
              "C": 19.5
            },
            "2.5": {
              "A": 19.5,
              "B": 24,
              "C": 27
            }
          },
          "Al": {
            "4": {
              "A": 20,
              "B": 25,
              "C": 26
            },
            "6": {
              "A": 26,
              "B": 32,
              "C": 36
            },
            "10": {
              "A": 36,
              "B": 44,
              "C": 49
            },
            "16": {
              "A": 48,
              "B": 60,
              "C": 66
            },
            "25": {
              "A": 63,
              "B": 79,
              "C": 83
            },
            "35": {
              "A": 77,
              "B": 97,
              "C": 103
            },
            "50": {
              "A": 93,
              "B": 118,
              "C": 125
            },
            "70": {
              "A": 118,
              "B": 150,
              "C": 160
            },
            "95": {
              "A": 142,
              "B": 181,
              "C": 195
            },
            "120": {
              "A": 164,
              "B": 210,
              "C": 226
            },
            "150": {
              "A": 189,
              "C": 261
            },
            "185": {
              "A": 215,
              "C": 298
            },
            "240": {
              "A": 252,
              "C": 352
            },
            "300": {
              "A": 289,
              "C": 406
            },
            "2.5": {
              "A": 15,
              "B": 18.5,
              "C": 21
            }
          }
        },
        "insulation": "PVC",
        "max_temp_C": 70,
        "loaded_conductors": 2,
        "ambient_temp_C": 30,
        "unit": "A"
      },
      "error_message": "Corrente de serviço excede corrente admissível do Quadro 52-C1",
      "success_message": "✓ Conforme: Correntes admissíveis - PVC 2 cond.",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 52-C1",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    }
  ]
}