{
  "category": "Correntes admissíveis - PVC Al métodos E/F/G",
  "rules": [
    {
      "id": "ELEC_R121",
      "reference": "RTIEBT Quadro 52-C10",
      "category": "Instalações Elétricas",
      "subcategory": "Correntes admissíveis - PVC Al métodos E/F/G",
      "rule_text": "Correntes admissíveis - PVC, Al, T_cond=70°C, métodos E/F/G",
      "parameters": {
        "lookup_table": {
          "Al": {
            "4": {
              "E1": 31,
              "E2": 26
            },
            "6": {
              "E1": 39,
              "E2": 33
            },
            "10": {
              "E1": 54,
              "E2": 46
            },
            "16": {
              "E1": 73,
              "E2": 61
            },
            "25": {
              "E1": 89,
              "E2": 78,
              "F3": 98,
              "F4": 84,
              "F5": 87,
              "G6": 112,
              "G7": 99
            },
            "35": {
              "E1": 111,
              "E2": 96,
              "F3": 122,
              "F4": 105,
              "F5": 109,
              "G6": 139,
              "G7": 124
            },
            "50": {
              "E1": 135,
              "E2": 117,
              "F3": 149,
              "F4": 128,
              "F5": 133,
              "G6": 169,
              "G7": 152
            },
            "70": {
              "E1": 173,
              "E2": 150,
              "F3": 192,
              "F4": 166,
              "F5": 173,
              "G6": 217,
              "G7": 196
            },
            "95": {
              "E1": 210,
              "E2": 182,
              "F3": 235,
              "F4": 203,
              "F5": 212,
              "G6": 265,
              "G7": 241
            },
            "120": {
              "E1": 244,
              "E2": 212,
              "F3": 273,
              "F4": 237,
              "F5": 247,
              "G6": 308,
              "G7": 282
            },
            "150": {
              "E1": 282,
              "E2": 245,
              "F3": 316,
              "F4": 274,
              "F5": 287,
              "G6": 356,
              "G7": 327
            },
            "185": {
              "E1": 322,
              "E2": 280,
              "F3": 363,
              "F4": 315,
              "F5": 330,
              "G6": 407,
              "G7": 376
            },
            "240": {
              "E1": 380,
              "E2": 330,
              "F3": 430,
              "F4": 375,
              "F5": 392,
              "G6": 482,
              "G7": 447
            },
            "300": {
              "E1": 439,
              "E2": 381,
              "F3": 497,
              "F4": 434,
              "F5": 455,
              "G6": 557,
              "G7": 519
            },
            "2.5": {
              "E1": 23,
              "E2": 19.5
            }
          }
        },
        "insulation": "PVC",
        "material": "Al",
        "max_temp_C": 70
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "I_service <= lookup_52C10(section, method_column)",
      "lookup_tables": {
        "lookup_table": {
          "Al": {
            "4": {
              "E1": 31,
              "E2": 26
            },
            "6": {
              "E1": 39,
              "E2": 33
            },
            "10": {
              "E1": 54,
              "E2": 46
            },
            "16": {
              "E1": 73,
              "E2": 61
            },
            "25": {
              "E1": 89,
              "E2": 78,
              "F3": 98,
              "F4": 84,
              "F5": 87,
              "G6": 112,
              "G7": 99
            },
            "35": {
              "E1": 111,
              "E2": 96,
              "F3": 122,
              "F4": 105,
              "F5": 109,
              "G6": 139,
              "G7": 124
            },
            "50": {
              "E1": 135,
              "E2": 117,
              "F3": 149,
              "F4": 128,
              "F5": 133,
              "G6": 169,
              "G7": 152
            },
            "70": {
              "E1": 173,
              "E2": 150,
              "F3": 192,
              "F4": 166,
              "F5": 173,
              "G6": 217,
              "G7": 196
            },
            "95": {
              "E1": 210,
              "E2": 182,
              "F3": 235,
              "F4": 203,
              "F5": 212,
              "G6": 265,
              "G7": 241
            },
            "120": {
              "E1": 244,
              "E2": 212,
              "F3": 273,
              "F4": 237,
              "F5": 247,
              "G6": 308,
              "G7": 282
            },
            "150": {
              "E1": 282,
              "E2": 245,
              "F3": 316,
              "F4": 274,
              "F5": 287,
              "G6": 356,
              "G7": 327
            },
            "185": {
              "E1": 322,
              "E2": 280,
              "F3": 363,
              "F4": 315,
              "F5": 330,
              "G6": 407,
              "G7": 376
            },
            "240": {
              "E1": 380,
              "E2": 330,
              "F3": 430,
              "F4": 375,
              "F5": 392,
              "G6": 482,
              "G7": 447
            },
            "300": {
              "E1": 439,
              "E2": 381,
              "F3": 497,
              "F4": 434,
              "F5": 455,
              "G6": 557,
              "G7": 519
            },
            "2.5": {
              "E1": 23,
              "E2": 19.5
            }
          }
        },
        "insulation": "PVC",
        "material": "Al",
        "max_temp_C": 70
      },
      "error_message": "Corrente excede admissível PVC Al E/F/G (Quadro 52-C10)",
      "success_message": "✓ Conforme: Correntes admissíveis - PVC Al métodos E/F/G",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 52-C10",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    }
  ]
}