{
  "category": "Correntes admissíveis - PVC métodos A2/B2",
  "rules": [
    {
      "id": "ELEC_R124",
      "reference": "RTIEBT Quadro 52-C13",
      "category": "Instalações Elétricas",
      "subcategory": "Correntes admissíveis - PVC métodos A2/B2",
      "rule_text": "Correntes admissíveis - PVC, Cu/Al, T_cond=70°C, métodos A2/B2",
      "parameters": {
        "lookup_table": {
          "Cu_2cond": {
            "4": {
              "A2": 25,
              "B2": 30
            },
            "6": {
              "A2": 32,
              "B2": 38
            },
            "10": {
              "A2": 43,
              "B2": 52
            },
            "16": {
              "A2": 57,
              "B2": 69
            },
            "25": {
              "A2": 75,
              "B2": 90
            },
            "35": {
              "A2": 92,
              "B2": 111
            },
            "50": {
              "A2": 110,
              "B2": 133
            },
            "70": {
              "A2": 139,
              "B2": 168
            },
            "95": {
              "A2": 167,
              "B2": 201
            },
            "120": {
              "A2": 192,
              "B2": 232
            },
            "150": {
              "A2": 219
            },
            "185": {
              "A2": 248
            },
            "240": {
              "A2": 291
            },
            "300": {
              "A2": 334
            },
            "1.5": {
              "A2": 14,
              "B2": 16.5
            },
            "2.5": {
              "A2": 18.5,
              "B2": 23
            }
          },
          "Cu_3cond": {
            "4": {
              "A2": 23,
              "B2": 27
            },
            "6": {
              "A2": 29,
              "B2": 34
            },
            "10": {
              "A2": 39,
              "B2": 46
            },
            "16": {
              "A2": 52,
              "B2": 62
            },
            "25": {
              "A2": 68,
              "B2": 80
            },
            "35": {
              "A2": 83,
              "B2": 99
            },
            "50": {
              "A2": 99,
              "B2": 118
            },
            "70": {
              "A2": 125,
              "B2": 149
            },
            "95": {
              "A2": 150,
              "B2": 179
            },
            "120": {
              "A2": 172,
              "B2": 206
            },
            "150": {
              "A2": 196
            },
            "185": {
              "A2": 223
            },
            "240": {
              "A2": 261
            },
            "300": {
              "A2": 298
            },
            "1.5": {
              "A2": 13,
              "B2": 15
            },
            "2.5": {
              "A2": 17.5,
              "B2": 20
            }
          },
          "Al_2cond": {
            "4": {
              "A2": 19.5,
              "B2": 24
            },
            "6": {
              "A2": 25,
              "B2": 30
            },
            "10": {
              "A2": 33,
              "B2": 41
            },
            "16": {
              "A2": 44,
              "B2": 54
            },
            "25": {
              "A2": 58,
              "B2": 71
            },
            "35": {
              "A2": 71,
              "B2": 86
            },
            "50": {
              "A2": 86,
              "B2": 104
            },
            "70": {
              "A2": 108,
              "B2": 131
            },
            "95": {
              "A2": 130,
              "B2": 157
            },
            "120": {
              "A2": 150,
              "B2": 181
            },
            "150": {
              "A2": 172
            },
            "185": {
              "A2": 195
            },
            "240": {
              "A2": 229
            },
            "300": {
              "A2": 263
            },
            "2.5": {
              "A2": 14.5,
              "B2": 17.5
            }
          },
          "Al_3cond": {
            "4": {
              "A2": 17.5,
              "B2": 21
            },
            "6": {
              "A2": 23,
              "B2": 27
            },
            "10": {
              "A2": 31,
              "B2": 36
            },
            "16": {
              "A2": 41,
              "B2": 48
            },
            "25": {
              "A2": 53,
              "B2": 62
            },
            "35": {
              "A2": 65,
              "B2": 77
            },
            "50": {
              "A2": 78,
              "B2": 92
            },
            "70": {
              "A2": 98,
              "B2": 116
            },
            "95": {
              "A2": 118,
              "B2": 139
            },
            "120": {
              "A2": 135,
              "B2": 160
            },
            "150": {
              "A2": 155
            },
            "185": {
              "A2": 176
            },
            "240": {
              "A2": 207
            },
            "300": {
              "A2": 237
            },
            "2.5": {
              "A2": 13.5,
              "B2": 15.5
            }
          }
        },
        "insulation": "PVC",
        "max_temp_C": 70
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "I_service <= lookup_52C13(material, loaded_cond, section, method)",
      "lookup_tables": {
        "lookup_table": {
          "Cu_2cond": {
            "4": {
              "A2": 25,
              "B2": 30
            },
            "6": {
              "A2": 32,
              "B2": 38
            },
            "10": {
              "A2": 43,
              "B2": 52
            },
            "16": {
              "A2": 57,
              "B2": 69
            },
            "25": {
              "A2": 75,
              "B2": 90
            },
            "35": {
              "A2": 92,
              "B2": 111
            },
            "50": {
              "A2": 110,
              "B2": 133
            },
            "70": {
              "A2": 139,
              "B2": 168
            },
            "95": {
              "A2": 167,
              "B2": 201
            },
            "120": {
              "A2": 192,
              "B2": 232
            },
            "150": {
              "A2": 219
            },
            "185": {
              "A2": 248
            },
            "240": {
              "A2": 291
            },
            "300": {
              "A2": 334
            },
            "1.5": {
              "A2": 14,
              "B2": 16.5
            },
            "2.5": {
              "A2": 18.5,
              "B2": 23
            }
          },
          "Cu_3cond": {
            "4": {
              "A2": 23,
              "B2": 27
            },
            "6": {
              "A2": 29,
              "B2": 34
            },
            "10": {
              "A2": 39,
              "B2": 46
            },
            "16": {
              "A2": 52,
              "B2": 62
            },
            "25": {
              "A2": 68,
              "B2": 80
            },
            "35": {
              "A2": 83,
              "B2": 99
            },
            "50": {
              "A2": 99,
              "B2": 118
            },
            "70": {
              "A2": 125,
              "B2": 149
            },
            "95": {
              "A2": 150,
              "B2": 179
            },
            "120": {
              "A2": 172,
              "B2": 206
            },
            "150": {
              "A2": 196
            },
            "185": {
              "A2": 223
            },
            "240": {
              "A2": 261
            },
            "300": {
              "A2": 298
            },
            "1.5": {
              "A2": 13,
              "B2": 15
            },
            "2.5": {
              "A2": 17.5,
              "B2": 20
            }
          },
          "Al_2cond": {
            "4": {
              "A2": 19.5,
              "B2": 24
            },
            "6": {
              "A2": 25,
              "B2": 30
            },
            "10": {
              "A2": 33,
              "B2": 41
            },
            "16": {
              "A2": 44,
              "B2": 54
            },
            "25": {
              "A2": 58,
              "B2": 71
            },
            "35": {
              "A2": 71,
              "B2": 86
            },
            "50": {
              "A2": 86,
              "B2": 104
            },
            "70": {
              "A2": 108,
              "B2": 131
            },
            "95": {
              "A2": 130,
              "B2": 157
            },
            "120": {
              "A2": 150,
              "B2": 181
            },
            "150": {
              "A2": 172
            },
            "185": {
              "A2": 195
            },
            "240": {
              "A2": 229
            },
            "300": {
              "A2": 263
            },
            "2.5": {
              "A2": 14.5,
              "B2": 17.5
            }
          },
          "Al_3cond": {
            "4": {
              "A2": 17.5,
              "B2": 21
            },
            "6": {
              "A2": 23,
              "B2": 27
            },
            "10": {
              "A2": 31,
              "B2": 36
            },
            "16": {
              "A2": 41,
              "B2": 48
            },
            "25": {
              "A2": 53,
              "B2": 62
            },
            "35": {
              "A2": 65,
              "B2": 77
            },
            "50": {
              "A2": 78,
              "B2": 92
            },
            "70": {
              "A2": 98,
              "B2": 116
            },
            "95": {
              "A2": 118,
              "B2": 139
            },
            "120": {
              "A2": 135,
              "B2": 160
            },
            "150": {
              "A2": 155
            },
            "185": {
              "A2": 176
            },
            "240": {
              "A2": 207
            },
            "300": {
              "A2": 237
            },
            "2.5": {
              "A2": 13.5,
              "B2": 15.5
            }
          }
        },
        "insulation": "PVC",
        "max_temp_C": 70
      },
      "error_message": "Corrente excede admissível PVC A2/B2 (Quadro 52-C13)",
      "success_message": "✓ Conforme: Correntes admissíveis - PVC métodos A2/B2",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 52-C13",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    }
  ]
}