{
  "category": "Correntes admissíveis - XLPE 2 cond.",
  "rules": [
    {
      "id": "ELEC_R003",
      "reference": "RTIEBT Quadro 52-C2",
      "category": "Instalações Elétricas",
      "subcategory": "Correntes admissíveis - XLPE 2 cond.",
      "rule_text": "Correntes admissíveis (A) - XLPE/EPR, 2 condutores carregados, T_condutor=90°C, T_amb=30°C",
      "parameters": {
        "lookup_table": {
          "Cu": {
            "4": {
              "A": 35,
              "B": 42,
              "C": 45
            },
            "6": {
              "A": 45,
              "B": 54,
              "C": 58
            },
            "10": {
              "A": 61,
              "B": 75,
              "C": 80
            },
            "16": {
              "A": 81,
              "B": 100,
              "C": 107
            },
            "25": {
              "A": 106,
              "B": 133,
              "C": 138
            },
            "35": {
              "A": 131,
              "B": 164,
              "C": 171
            },
            "50": {
              "A": 158,
              "B": 198,
              "C": 209
            },
            "70": {
              "A": 200,
              "B": 253,
              "C": 269
            },
            "95": {
              "A": 241,
              "B": 306,
              "C": 328
            },
            "120": {
              "A": 278,
              "B": 354,
              "C": 382
            },
            "150": {
              "A": 318,
              "C": 441
            },
            "185": {
              "A": 362,
              "C": 506
            },
            "240": {
              "A": 424,
              "C": 599
            },
            "300": {
              "A": 486,
              "C": 693
            },
            "1.5": {
              "A": 19,
              "B": 23,
              "C": 24
            },
            "2.5": {
              "A": 26,
              "B": 31,
              "C": 33
            }
          },
          "Al": {
            "4": {
              "A": 27,
              "B": 33,
              "C": 35
            },
            "6": {
              "A": 35,
              "B": 43,
              "C": 45
            },
            "10": {
              "A": 48,
              "B": 59,
              "C": 62
            },
            "16": {
              "A": 64,
              "B": 79,
              "C": 84
            },
            "25": {
              "A": 84,
              "B": 105,
              "C": 101
            },
            "35": {
              "A": 103,
              "B": 130,
              "C": 126
            },
            "50": {
              "A": 125,
              "B": 157,
              "C": 154
            },
            "70": {
              "A": 158,
              "B": 200,
              "C": 198
            },
            "95": {
              "A": 191,
              "B": 242,
              "C": 241
            },
            "120": {
              "A": 220,
              "B": 281,
              "C": 280
            },
            "150": {
              "A": 253,
              "C": 324
            },
            "185": {
              "A": 288,
              "C": 371
            },
            "240": {
              "A": 338,
              "C": 439
            },
            "300": {
              "A": 387,
              "C": 508
            },
            "2.5": {
              "A": 20,
              "B": 25,
              "C": 26
            }
          }
        },
        "insulation": "XLPE/EPR",
        "max_temp_C": 90,
        "loaded_conductors": 2,
        "ambient_temp_C": 30
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "I_service <= lookup_52C2(material, section_mm2, method)",
      "lookup_tables": {
        "lookup_table": {
          "Cu": {
            "4": {
              "A": 35,
              "B": 42,
              "C": 45
            },
            "6": {
              "A": 45,
              "B": 54,
              "C": 58
            },
            "10": {
              "A": 61,
              "B": 75,
              "C": 80
            },
            "16": {
              "A": 81,
              "B": 100,
              "C": 107
            },
            "25": {
              "A": 106,
              "B": 133,
              "C": 138
            },
            "35": {
              "A": 131,
              "B": 164,
              "C": 171
            },
            "50": {
              "A": 158,
              "B": 198,
              "C": 209
            },
            "70": {
              "A": 200,
              "B": 253,
              "C": 269
            },
            "95": {
              "A": 241,
              "B": 306,
              "C": 328
            },
            "120": {
              "A": 278,
              "B": 354,
              "C": 382
            },
            "150": {
              "A": 318,
              "C": 441
            },
            "185": {
              "A": 362,
              "C": 506
            },
            "240": {
              "A": 424,
              "C": 599
            },
            "300": {
              "A": 486,
              "C": 693
            },
            "1.5": {
              "A": 19,
              "B": 23,
              "C": 24
            },
            "2.5": {
              "A": 26,
              "B": 31,
              "C": 33
            }
          },
          "Al": {
            "4": {
              "A": 27,
              "B": 33,
              "C": 35
            },
            "6": {
              "A": 35,
              "B": 43,
              "C": 45
            },
            "10": {
              "A": 48,
              "B": 59,
              "C": 62
            },
            "16": {
              "A": 64,
              "B": 79,
              "C": 84
            },
            "25": {
              "A": 84,
              "B": 105,
              "C": 101
            },
            "35": {
              "A": 103,
              "B": 130,
              "C": 126
            },
            "50": {
              "A": 125,
              "B": 157,
              "C": 154
            },
            "70": {
              "A": 158,
              "B": 200,
              "C": 198
            },
            "95": {
              "A": 191,
              "B": 242,
              "C": 241
            },
            "120": {
              "A": 220,
              "B": 281,
              "C": 280
            },
            "150": {
              "A": 253,
              "C": 324
            },
            "185": {
              "A": 288,
              "C": 371
            },
            "240": {
              "A": 338,
              "C": 439
            },
            "300": {
              "A": 387,
              "C": 508
            },
            "2.5": {
              "A": 20,
              "B": 25,
              "C": 26
            }
          }
        },
        "insulation": "XLPE/EPR",
        "max_temp_C": 90,
        "loaded_conductors": 2,
        "ambient_temp_C": 30
      },
      "error_message": "Corrente de serviço excede corrente admissível do Quadro 52-C2",
      "success_message": "✓ Conforme: Correntes admissíveis - XLPE 2 cond.",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 52-C2",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    }
  ]
}