{
  "category": "Correntes admissíveis - XLPE 3 cond.",
  "rules": [
    {
      "id": "ELEC_R005",
      "reference": "RTIEBT Quadro 52-C4",
      "category": "Instalações Elétricas",
      "subcategory": "Correntes admissíveis - XLPE 3 cond.",
      "rule_text": "Correntes admissíveis (A) - XLPE/EPR, 3 condutores carregados, T_condutor=90°C, T_amb=30°C",
      "parameters": {
        "lookup_table": {
          "Cu": {
            "4": {
              "A": 31,
              "B": 37,
              "C": 40
            },
            "6": {
              "A": 40,
              "B": 48,
              "C": 52
            },
            "10": {
              "A": 54,
              "B": 66,
              "C": 71
            },
            "16": {
              "A": 73,
              "B": 88,
              "C": 96
            },
            "25": {
              "A": 95,
              "B": 117,
              "C": 119
            },
            "35": {
              "A": 117,
              "B": 144,
              "C": 147
            },
            "50": {
              "A": 141,
              "B": 175,
              "C": 179
            },
            "70": {
              "A": 179,
              "B": 222,
              "C": 229
            },
            "95": {
              "A": 216,
              "B": 269,
              "C": 278
            },
            "120": {
              "A": 249,
              "B": 312,
              "C": 322
            },
            "150": {
              "A": 285,
              "C": 371
            },
            "185": {
              "A": 324,
              "C": 424
            },
            "240": {
              "A": 380,
              "C": 500
            },
            "300": {
              "A": 435,
              "C": 576
            },
            "1.5": {
              "A": 17,
              "B": 20,
              "C": 22
            },
            "2.5": {
              "A": 23,
              "B": 28,
              "C": 30
            }
          },
          "Al": {
            "4": {
              "A": 25,
              "B": 29,
              "C": 32
            },
            "6": {
              "A": 32,
              "B": 38,
              "C": 41
            },
            "10": {
              "A": 44,
              "B": 52,
              "C": 57
            },
            "16": {
              "A": 58,
              "B": 71,
              "C": 76
            },
            "25": {
              "A": 76,
              "B": 93,
              "C": 90
            },
            "35": {
              "A": 94,
              "B": 116,
              "C": 112
            },
            "50": {
              "A": 113,
              "B": 140,
              "C": 136
            },
            "70": {
              "A": 142,
              "B": 179,
              "C": 174
            },
            "95": {
              "A": 171,
              "B": 217,
              "C": 211
            },
            "120": {
              "A": 197,
              "B": 251,
              "C": 245
            },
            "150": {
              "A": 226,
              "C": 283
            },
            "185": {
              "A": 256,
              "C": 323
            },
            "240": {
              "A": 300,
              "C": 382
            },
            "300": {
              "A": 344,
              "C": 440
            },
            "2.5": {
              "A": 19,
              "B": 22,
              "C": 24
            }
          }
        },
        "insulation": "XLPE/EPR",
        "max_temp_C": 90,
        "loaded_conductors": 3
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "I_service <= lookup_52C4(material, section_mm2, method)",
      "lookup_tables": {
        "lookup_table": {
          "Cu": {
            "4": {
              "A": 31,
              "B": 37,
              "C": 40
            },
            "6": {
              "A": 40,
              "B": 48,
              "C": 52
            },
            "10": {
              "A": 54,
              "B": 66,
              "C": 71
            },
            "16": {
              "A": 73,
              "B": 88,
              "C": 96
            },
            "25": {
              "A": 95,
              "B": 117,
              "C": 119
            },
            "35": {
              "A": 117,
              "B": 144,
              "C": 147
            },
            "50": {
              "A": 141,
              "B": 175,
              "C": 179
            },
            "70": {
              "A": 179,
              "B": 222,
              "C": 229
            },
            "95": {
              "A": 216,
              "B": 269,
              "C": 278
            },
            "120": {
              "A": 249,
              "B": 312,
              "C": 322
            },
            "150": {
              "A": 285,
              "C": 371
            },
            "185": {
              "A": 324,
              "C": 424
            },
            "240": {
              "A": 380,
              "C": 500
            },
            "300": {
              "A": 435,
              "C": 576
            },
            "1.5": {
              "A": 17,
              "B": 20,
              "C": 22
            },
            "2.5": {
              "A": 23,
              "B": 28,
              "C": 30
            }
          },
          "Al": {
            "4": {
              "A": 25,
              "B": 29,
              "C": 32
            },
            "6": {
              "A": 32,
              "B": 38,
              "C": 41
            },
            "10": {
              "A": 44,
              "B": 52,
              "C": 57
            },
            "16": {
              "A": 58,
              "B": 71,
              "C": 76
            },
            "25": {
              "A": 76,
              "B": 93,
              "C": 90
            },
            "35": {
              "A": 94,
              "B": 116,
              "C": 112
            },
            "50": {
              "A": 113,
              "B": 140,
              "C": 136
            },
            "70": {
              "A": 142,
              "B": 179,
              "C": 174
            },
            "95": {
              "A": 171,
              "B": 217,
              "C": 211
            },
            "120": {
              "A": 197,
              "B": 251,
              "C": 245
            },
            "150": {
              "A": 226,
              "C": 283
            },
            "185": {
              "A": 256,
              "C": 323
            },
            "240": {
              "A": 300,
              "C": 382
            },
            "300": {
              "A": 344,
              "C": 440
            },
            "2.5": {
              "A": 19,
              "B": 22,
              "C": 24
            }
          }
        },
        "insulation": "XLPE/EPR",
        "max_temp_C": 90,
        "loaded_conductors": 3
      },
      "error_message": "Corrente de serviço excede corrente admissível do Quadro 52-C4",
      "success_message": "✓ Conforme: Correntes admissíveis - XLPE 3 cond.",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 52-C4",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    }
  ]
}