{
  "category": "Correntes admissíveis - XLPE Al métodos E/F/G",
  "rules": [
    {
      "id": "ELEC_R123",
      "reference": "RTIEBT Quadro 52-C12",
      "category": "Instalações Elétricas",
      "subcategory": "Correntes admissíveis - XLPE Al métodos E/F/G",
      "rule_text": "Correntes admissíveis - XLPE/EPR, Al, T_cond=90°C, métodos E/F/G",
      "parameters": {
        "lookup_table": {
          "Al": {
            "4": {
              "E1": 38,
              "E2": 32
            },
            "6": {
              "E1": 49,
              "E2": 42
            },
            "10": {
              "E1": 67,
              "E2": 58
            },
            "16": {
              "E1": 91,
              "E2": 77
            },
            "25": {
              "E1": 108,
              "E2": 97,
              "F3": 121,
              "F4": 103,
              "F5": 107,
              "G6": 138,
              "G7": 122
            },
            "35": {
              "E1": 135,
              "E2": 120,
              "F3": 150,
              "F4": 129,
              "F5": 135,
              "G6": 172,
              "G7": 153
            },
            "50": {
              "E1": 164,
              "E2": 146,
              "F3": 184,
              "F4": 159,
              "F5": 165,
              "G6": 210,
              "G7": 188
            },
            "70": {
              "E1": 211,
              "E2": 187,
              "F3": 237,
              "F4": 206,
              "F5": 215,
              "G6": 271,
              "G7": 244
            },
            "95": {
              "E1": 257,
              "E2": 227,
              "F3": 289,
              "F4": 253,
              "F5": 264,
              "G6": 332,
              "G7": 300
            },
            "120": {
              "E1": 300,
              "E2": 263,
              "F3": 337,
              "F4": 296,
              "F5": 308,
              "G6": 387,
              "G7": 351
            },
            "150": {
              "E1": 346,
              "E2": 304,
              "F3": 389,
              "F4": 343,
              "F5": 358,
              "G6": 448,
              "G7": 408
            },
            "185": {
              "E1": 397,
              "E2": 347,
              "F3": 447,
              "F4": 395,
              "F5": 413,
              "G6": 515,
              "G7": 470
            },
            "240": {
              "E1": 470,
              "E2": 407,
              "F3": 530,
              "F4": 471,
              "F5": 492,
              "G6": 611,
              "G7": 561
            },
            "300": {
              "E1": 543,
              "E2": 471,
              "F3": 613,
              "F4": 547,
              "F5": 571,
              "G6": 708,
              "G7": 652
            },
            "2.5": {
              "E1": 28,
              "E2": 24
            }
          }
        },
        "insulation": "XLPE/EPR",
        "material": "Al",
        "max_temp_C": 90
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "I_service <= lookup_52C12(section, method_column)",
      "lookup_tables": {
        "lookup_table": {
          "Al": {
            "4": {
              "E1": 38,
              "E2": 32
            },
            "6": {
              "E1": 49,
              "E2": 42
            },
            "10": {
              "E1": 67,
              "E2": 58
            },
            "16": {
              "E1": 91,
              "E2": 77
            },
            "25": {
              "E1": 108,
              "E2": 97,
              "F3": 121,
              "F4": 103,
              "F5": 107,
              "G6": 138,
              "G7": 122
            },
            "35": {
              "E1": 135,
              "E2": 120,
              "F3": 150,
              "F4": 129,
              "F5": 135,
              "G6": 172,
              "G7": 153
            },
            "50": {
              "E1": 164,
              "E2": 146,
              "F3": 184,
              "F4": 159,
              "F5": 165,
              "G6": 210,
              "G7": 188
            },
            "70": {
              "E1": 211,
              "E2": 187,
              "F3": 237,
              "F4": 206,
              "F5": 215,
              "G6": 271,
              "G7": 244
            },
            "95": {
              "E1": 257,
              "E2": 227,
              "F3": 289,
              "F4": 253,
              "F5": 264,
              "G6": 332,
              "G7": 300
            },
            "120": {
              "E1": 300,
              "E2": 263,
              "F3": 337,
              "F4": 296,
              "F5": 308,
              "G6": 387,
              "G7": 351
            },
            "150": {
              "E1": 346,
              "E2": 304,
              "F3": 389,
              "F4": 343,
              "F5": 358,
              "G6": 448,
              "G7": 408
            },
            "185": {
              "E1": 397,
              "E2": 347,
              "F3": 447,
              "F4": 395,
              "F5": 413,
              "G6": 515,
              "G7": 470
            },
            "240": {
              "E1": 470,
              "E2": 407,
              "F3": 530,
              "F4": 471,
              "F5": 492,
              "G6": 611,
              "G7": 561
            },
            "300": {
              "E1": 543,
              "E2": 471,
              "F3": 613,
              "F4": 547,
              "F5": 571,
              "G6": 708,
              "G7": 652
            },
            "2.5": {
              "E1": 28,
              "E2": 24
            }
          }
        },
        "insulation": "XLPE/EPR",
        "material": "Al",
        "max_temp_C": 90
      },
      "error_message": "Corrente excede admissível XLPE Al E/F/G (Quadro 52-C12)",
      "success_message": "✓ Conforme: Correntes admissíveis - XLPE Al métodos E/F/G",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 52-C12",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    }
  ]
}