{
  "category": "Correntes admissíveis - XLPE Cu métodos E/F/G",
  "rules": [
    {
      "id": "ELEC_R122",
      "reference": "RTIEBT Quadro 52-C11",
      "category": "Instalações Elétricas",
      "subcategory": "Correntes admissíveis - XLPE Cu métodos E/F/G",
      "rule_text": "Correntes admissíveis - XLPE/EPR, Cu, T_cond=90°C, métodos E/F/G",
      "parameters": {
        "lookup_table": {
          "Cu": {
            "4": {
              "E1": 49,
              "E2": 42
            },
            "6": {
              "E1": 63,
              "E2": 54
            },
            "10": {
              "E1": 86,
              "E2": 75
            },
            "16": {
              "E1": 115,
              "E2": 100
            },
            "25": {
              "E1": 149,
              "E2": 127,
              "F3": 161,
              "F4": 135,
              "F5": 141,
              "G6": 182,
              "G7": 161
            },
            "35": {
              "E1": 185,
              "E2": 158,
              "F3": 200,
              "F4": 169,
              "F5": 176,
              "G6": 226,
              "G7": 201
            },
            "50": {
              "E1": 225,
              "E2": 192,
              "F3": 242,
              "F4": 207,
              "F5": 216,
              "G6": 275,
              "G7": 246
            },
            "70": {
              "E1": 289,
              "E2": 246,
              "F3": 310,
              "F4": 268,
              "F5": 279,
              "G6": 353,
              "G7": 318
            },
            "95": {
              "E1": 352,
              "E2": 298,
              "F3": 377,
              "F4": 328,
              "F5": 342,
              "G6": 430,
              "G7": 389
            },
            "120": {
              "E1": 410,
              "E2": 346,
              "F3": 437,
              "F4": 383,
              "F5": 400,
              "G6": 500,
              "G7": 454
            },
            "150": {
              "E1": 473,
              "E2": 399,
              "F3": 504,
              "F4": 444,
              "F5": 464,
              "G6": 577,
              "G7": 527
            },
            "185": {
              "E1": 542,
              "E2": 456,
              "F3": 575,
              "F4": 510,
              "F5": 533,
              "G6": 661,
              "G7": 605
            },
            "240": {
              "E1": 641,
              "E2": 538,
              "F3": 679,
              "F4": 607,
              "F5": 634,
              "G6": 781,
              "G7": 719
            },
            "300": {
              "E1": 741,
              "E2": 621,
              "F3": 783,
              "F4": 703,
              "F5": 736,
              "G6": 902,
              "G7": 833
            },
            "400": {
              "F3": 940,
              "F4": 823,
              "F5": 868,
              "G6": 1085,
              "G7": 1008
            },
            "500": {
              "F3": 1083,
              "F4": 946,
              "F5": 998,
              "G6": 1253,
              "G7": 1169
            },
            "630": {
              "F3": 1254,
              "F4": 1088,
              "F5": 1151,
              "G6": 1454,
              "G7": 1362
            },
            "1.5": {
              "E1": 26,
              "E2": 23
            },
            "2.5": {
              "E1": 36,
              "E2": 32
            }
          }
        },
        "insulation": "XLPE/EPR",
        "material": "Cu",
        "max_temp_C": 90
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "I_service <= lookup_52C11(section, method_column)",
      "lookup_tables": {
        "lookup_table": {
          "Cu": {
            "4": {
              "E1": 49,
              "E2": 42
            },
            "6": {
              "E1": 63,
              "E2": 54
            },
            "10": {
              "E1": 86,
              "E2": 75
            },
            "16": {
              "E1": 115,
              "E2": 100
            },
            "25": {
              "E1": 149,
              "E2": 127,
              "F3": 161,
              "F4": 135,
              "F5": 141,
              "G6": 182,
              "G7": 161
            },
            "35": {
              "E1": 185,
              "E2": 158,
              "F3": 200,
              "F4": 169,
              "F5": 176,
              "G6": 226,
              "G7": 201
            },
            "50": {
              "E1": 225,
              "E2": 192,
              "F3": 242,
              "F4": 207,
              "F5": 216,
              "G6": 275,
              "G7": 246
            },
            "70": {
              "E1": 289,
              "E2": 246,
              "F3": 310,
              "F4": 268,
              "F5": 279,
              "G6": 353,
              "G7": 318
            },
            "95": {
              "E1": 352,
              "E2": 298,
              "F3": 377,
              "F4": 328,
              "F5": 342,
              "G6": 430,
              "G7": 389
            },
            "120": {
              "E1": 410,
              "E2": 346,
              "F3": 437,
              "F4": 383,
              "F5": 400,
              "G6": 500,
              "G7": 454
            },
            "150": {
              "E1": 473,
              "E2": 399,
              "F3": 504,
              "F4": 444,
              "F5": 464,
              "G6": 577,
              "G7": 527
            },
            "185": {
              "E1": 542,
              "E2": 456,
              "F3": 575,
              "F4": 510,
              "F5": 533,
              "G6": 661,
              "G7": 605
            },
            "240": {
              "E1": 641,
              "E2": 538,
              "F3": 679,
              "F4": 607,
              "F5": 634,
              "G6": 781,
              "G7": 719
            },
            "300": {
              "E1": 741,
              "E2": 621,
              "F3": 783,
              "F4": 703,
              "F5": 736,
              "G6": 902,
              "G7": 833
            },
            "400": {
              "F3": 940,
              "F4": 823,
              "F5": 868,
              "G6": 1085,
              "G7": 1008
            },
            "500": {
              "F3": 1083,
              "F4": 946,
              "F5": 998,
              "G6": 1253,
              "G7": 1169
            },
            "630": {
              "F3": 1254,
              "F4": 1088,
              "F5": 1151,
              "G6": 1454,
              "G7": 1362
            },
            "1.5": {
              "E1": 26,
              "E2": 23
            },
            "2.5": {
              "E1": 36,
              "E2": 32
            }
          }
        },
        "insulation": "XLPE/EPR",
        "material": "Cu",
        "max_temp_C": 90
      },
      "error_message": "Corrente excede admissível XLPE Cu E/F/G (Quadro 52-C11)",
      "success_message": "✓ Conforme: Correntes admissíveis - XLPE Cu métodos E/F/G",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 52-C11",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    }
  ]
}