{
  "category": "Correntes admissíveis - XLPE métodos A2/B2",
  "rules": [
    {
      "id": "ELEC_R125",
      "reference": "RTIEBT Quadro 52-C14",
      "category": "Instalações Elétricas",
      "subcategory": "Correntes admissíveis - XLPE métodos A2/B2",
      "rule_text": "Correntes admissíveis - XLPE/EPR, Cu/Al, T_cond=90°C, métodos A2/B2",
      "parameters": {
        "lookup_table": {
          "Cu_2cond": {
            "4": {
              "A2": 33,
              "B2": 40
            },
            "6": {
              "A2": 42,
              "B2": 51
            },
            "10": {
              "A2": 57,
              "B2": 69
            },
            "16": {
              "A2": 76,
              "B2": 91
            },
            "25": {
              "A2": 99,
              "B2": 119
            },
            "35": {
              "A2": 121,
              "B2": 146
            },
            "50": {
              "A2": 145,
              "B2": 175
            },
            "70": {
              "A2": 183,
              "B2": 221
            },
            "95": {
              "A2": 220,
              "B2": 265
            },
            "120": {
              "A2": 253,
              "B2": 305
            },
            "150": {
              "A2": 290
            },
            "185": {
              "A2": 329
            },
            "240": {
              "A2": 386
            },
            "300": {
              "A2": 442
            },
            "1.5": {
              "A2": 18.5,
              "B2": 22
            },
            "2.5": {
              "A2": 25,
              "B2": 30
            }
          },
          "Cu_3cond": {
            "4": {
              "A2": 30,
              "B2": 35
            },
            "6": {
              "A2": 38,
              "B2": 44
            },
            "10": {
              "A2": 51,
              "B2": 60
            },
            "16": {
              "A2": 68,
              "B2": 80
            },
            "25": {
              "A2": 89,
              "B2": 105
            },
            "35": {
              "A2": 109,
              "B2": 128
            },
            "50": {
              "A2": 130,
              "B2": 154
            },
            "70": {
              "A2": 164,
              "B2": 194
            },
            "95": {
              "A2": 197,
              "B2": 233
            },
            "120": {
              "A2": 227,
              "B2": 268
            },
            "150": {
              "A2": 259
            },
            "185": {
              "A2": 295
            },
            "240": {
              "A2": 346
            },
            "300": {
              "A2": 396
            },
            "1.5": {
              "A2": 16.5,
              "B2": 19.5
            },
            "2.5": {
              "A2": 22,
              "B2": 26
            }
          },
          "Al_2cond": {
            "4": {
              "A2": 26,
              "B2": 31
            },
            "6": {
              "A2": 33,
              "B2": 40
            },
            "10": {
              "A2": 45,
              "B2": 54
            },
            "16": {
              "A2": 60,
              "B2": 72
            },
            "25": {
              "A2": 78,
              "B2": 94
            },
            "35": {
              "A2": 96,
              "B2": 115
            },
            "50": {
              "A2": 115,
              "B2": 138
            },
            "70": {
              "A2": 145,
              "B2": 175
            },
            "95": {
              "A2": 175,
              "B2": 210
            },
            "120": {
              "A2": 201,
              "B2": 242
            },
            "150": {
              "A2": 230
            },
            "185": {
              "A2": 262
            },
            "240": {
              "A2": 307
            },
            "300": {
              "A2": 352
            },
            "2.5": {
              "A2": 19.5,
              "B2": 23
            }
          },
          "Al_3cond": {
            "4": {
              "A2": 24,
              "B2": 28
            },
            "6": {
              "A2": 31,
              "B2": 35
            },
            "10": {
              "A2": 41,
              "B2": 48
            },
            "16": {
              "A2": 55,
              "B2": 64
            },
            "25": {
              "A2": 71,
              "B2": 84
            },
            "35": {
              "A2": 87,
              "B2": 103
            },
            "50": {
              "A2": 104,
              "B2": 124
            },
            "70": {
              "A2": 131,
              "B2": 156
            },
            "95": {
              "A2": 157,
              "B2": 188
            },
            "120": {
              "A2": 180,
              "B2": 216
            },
            "150": {
              "A2": 206
            },
            "185": {
              "A2": 233
            },
            "240": {
              "A2": 273
            },
            "300": {
              "A2": 313
            },
            "2.5": {
              "A2": 18,
              "B2": 21
            }
          }
        },
        "insulation": "XLPE/EPR",
        "max_temp_C": 90
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "I_service <= lookup_52C14(material, loaded_cond, section, method)",
      "lookup_tables": {
        "lookup_table": {
          "Cu_2cond": {
            "4": {
              "A2": 33,
              "B2": 40
            },
            "6": {
              "A2": 42,
              "B2": 51
            },
            "10": {
              "A2": 57,
              "B2": 69
            },
            "16": {
              "A2": 76,
              "B2": 91
            },
            "25": {
              "A2": 99,
              "B2": 119
            },
            "35": {
              "A2": 121,
              "B2": 146
            },
            "50": {
              "A2": 145,
              "B2": 175
            },
            "70": {
              "A2": 183,
              "B2": 221
            },
            "95": {
              "A2": 220,
              "B2": 265
            },
            "120": {
              "A2": 253,
              "B2": 305
            },
            "150": {
              "A2": 290
            },
            "185": {
              "A2": 329
            },
            "240": {
              "A2": 386
            },
            "300": {
              "A2": 442
            },
            "1.5": {
              "A2": 18.5,
              "B2": 22
            },
            "2.5": {
              "A2": 25,
              "B2": 30
            }
          },
          "Cu_3cond": {
            "4": {
              "A2": 30,
              "B2": 35
            },
            "6": {
              "A2": 38,
              "B2": 44
            },
            "10": {
              "A2": 51,
              "B2": 60
            },
            "16": {
              "A2": 68,
              "B2": 80
            },
            "25": {
              "A2": 89,
              "B2": 105
            },
            "35": {
              "A2": 109,
              "B2": 128
            },
            "50": {
              "A2": 130,
              "B2": 154
            },
            "70": {
              "A2": 164,
              "B2": 194
            },
            "95": {
              "A2": 197,
              "B2": 233
            },
            "120": {
              "A2": 227,
              "B2": 268
            },
            "150": {
              "A2": 259
            },
            "185": {
              "A2": 295
            },
            "240": {
              "A2": 346
            },
            "300": {
              "A2": 396
            },
            "1.5": {
              "A2": 16.5,
              "B2": 19.5
            },
            "2.5": {
              "A2": 22,
              "B2": 26
            }
          },
          "Al_2cond": {
            "4": {
              "A2": 26,
              "B2": 31
            },
            "6": {
              "A2": 33,
              "B2": 40
            },
            "10": {
              "A2": 45,
              "B2": 54
            },
            "16": {
              "A2": 60,
              "B2": 72
            },
            "25": {
              "A2": 78,
              "B2": 94
            },
            "35": {
              "A2": 96,
              "B2": 115
            },
            "50": {
              "A2": 115,
              "B2": 138
            },
            "70": {
              "A2": 145,
              "B2": 175
            },
            "95": {
              "A2": 175,
              "B2": 210
            },
            "120": {
              "A2": 201,
              "B2": 242
            },
            "150": {
              "A2": 230
            },
            "185": {
              "A2": 262
            },
            "240": {
              "A2": 307
            },
            "300": {
              "A2": 352
            },
            "2.5": {
              "A2": 19.5,
              "B2": 23
            }
          },
          "Al_3cond": {
            "4": {
              "A2": 24,
              "B2": 28
            },
            "6": {
              "A2": 31,
              "B2": 35
            },
            "10": {
              "A2": 41,
              "B2": 48
            },
            "16": {
              "A2": 55,
              "B2": 64
            },
            "25": {
              "A2": 71,
              "B2": 84
            },
            "35": {
              "A2": 87,
              "B2": 103
            },
            "50": {
              "A2": 104,
              "B2": 124
            },
            "70": {
              "A2": 131,
              "B2": 156
            },
            "95": {
              "A2": 157,
              "B2": 188
            },
            "120": {
              "A2": 180,
              "B2": 216
            },
            "150": {
              "A2": 206
            },
            "185": {
              "A2": 233
            },
            "240": {
              "A2": 273
            },
            "300": {
              "A2": 313
            },
            "2.5": {
              "A2": 18,
              "B2": 21
            }
          }
        },
        "insulation": "XLPE/EPR",
        "max_temp_C": 90
      },
      "error_message": "Corrente excede admissível XLPE A2/B2 (Quadro 52-C14)",
      "success_message": "✓ Conforme: Correntes admissíveis - XLPE métodos A2/B2",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 52-C14",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    }
  ]
}