{
  "category": "Fatores correção - Temperatura ambiente ao ar",
  "rules": [
    {
      "id": "ELEC_R007",
      "reference": "RTIEBT Quadro 52-D1",
      "category": "Instalações Elétricas",
      "subcategory": "Fatores correção - Temperatura ambiente ao ar",
      "rule_text": "Fatores de correção da corrente admissível em função da temperatura ambiente (canalizações ao ar)",
      "parameters": {
        "lookup_table": {
          "10": {
            "PVC": 1.22,
            "XLPE": 1.15,
            "Mineral_a": 1.26,
            "Mineral_b": 1.14
          },
          "15": {
            "PVC": 1.17,
            "XLPE": 1.12,
            "Mineral_a": 1.2,
            "Mineral_b": 1.11
          },
          "20": {
            "PVC": 1.12,
            "XLPE": 1.08,
            "Mineral_a": 1.14,
            "Mineral_b": 1.07
          },
          "25": {
            "PVC": 1.06,
            "XLPE": 1.04,
            "Mineral_a": 1.07,
            "Mineral_b": 1.04
          },
          "30": {
            "PVC": 1,
            "XLPE": 1,
            "Mineral_a": 1,
            "Mineral_b": 1
          },
          "35": {
            "PVC": 0.94,
            "XLPE": 0.96,
            "Mineral_a": 0.93,
            "Mineral_b": 0.96
          },
          "40": {
            "PVC": 0.87,
            "XLPE": 0.91,
            "Mineral_a": 0.85,
            "Mineral_b": 0.92
          },
          "45": {
            "PVC": 0.79,
            "XLPE": 0.87,
            "Mineral_a": 0.76,
            "Mineral_b": 0.88
          },
          "50": {
            "PVC": 0.71,
            "XLPE": 0.82,
            "Mineral_a": 0.67,
            "Mineral_b": 0.84
          },
          "55": {
            "PVC": 0.61,
            "XLPE": 0.76,
            "Mineral_a": 0.57,
            "Mineral_b": 0.8
          },
          "60": {
            "PVC": 0.5,
            "XLPE": 0.71,
            "Mineral_a": 0.45,
            "Mineral_b": 0.75
          },
          "65": {
            "XLPE": 0.65,
            "Mineral_b": 0.7
          },
          "70": {
            "XLPE": 0.58,
            "Mineral_b": 0.65
          },
          "75": {
            "XLPE": 0.5,
            "Mineral_b": 0.6
          },
          "80": {
            "XLPE": 0.41,
            "Mineral_b": 0.54
          },
          "85": {
            "Mineral_b": 0.47
          },
          "90": {
            "Mineral_b": 0.4
          },
          "95": {
            "Mineral_b": 0.32
          }
        },
        "reference_temp_C": 30,
        "Mineral_a": "bainha PVC ou nu acessível (70°C)",
        "Mineral_b": "nu inacessível (105°C)"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "Iz_corrected = Iz_base * lookup_52D1(temp_ambient, insulation_type)",
      "lookup_tables": {
        "lookup_table": {
          "10": {
            "PVC": 1.22,
            "XLPE": 1.15,
            "Mineral_a": 1.26,
            "Mineral_b": 1.14
          },
          "15": {
            "PVC": 1.17,
            "XLPE": 1.12,
            "Mineral_a": 1.2,
            "Mineral_b": 1.11
          },
          "20": {
            "PVC": 1.12,
            "XLPE": 1.08,
            "Mineral_a": 1.14,
            "Mineral_b": 1.07
          },
          "25": {
            "PVC": 1.06,
            "XLPE": 1.04,
            "Mineral_a": 1.07,
            "Mineral_b": 1.04
          },
          "30": {
            "PVC": 1,
            "XLPE": 1,
            "Mineral_a": 1,
            "Mineral_b": 1
          },
          "35": {
            "PVC": 0.94,
            "XLPE": 0.96,
            "Mineral_a": 0.93,
            "Mineral_b": 0.96
          },
          "40": {
            "PVC": 0.87,
            "XLPE": 0.91,
            "Mineral_a": 0.85,
            "Mineral_b": 0.92
          },
          "45": {
            "PVC": 0.79,
            "XLPE": 0.87,
            "Mineral_a": 0.76,
            "Mineral_b": 0.88
          },
          "50": {
            "PVC": 0.71,
            "XLPE": 0.82,
            "Mineral_a": 0.67,
            "Mineral_b": 0.84
          },
          "55": {
            "PVC": 0.61,
            "XLPE": 0.76,
            "Mineral_a": 0.57,
            "Mineral_b": 0.8
          },
          "60": {
            "PVC": 0.5,
            "XLPE": 0.71,
            "Mineral_a": 0.45,
            "Mineral_b": 0.75
          },
          "65": {
            "XLPE": 0.65,
            "Mineral_b": 0.7
          },
          "70": {
            "XLPE": 0.58,
            "Mineral_b": 0.65
          },
          "75": {
            "XLPE": 0.5,
            "Mineral_b": 0.6
          },
          "80": {
            "XLPE": 0.41,
            "Mineral_b": 0.54
          },
          "85": {
            "Mineral_b": 0.47
          },
          "90": {
            "Mineral_b": 0.4
          },
          "95": {
            "Mineral_b": 0.32
          }
        },
        "reference_temp_C": 30,
        "Mineral_a": "bainha PVC ou nu acessível (70°C)",
        "Mineral_b": "nu inacessível (105°C)"
      },
      "error_message": "Fator de correção de temperatura não aplicado corretamente (Quadro 52-D1)",
      "success_message": "✓ Conforme: Fatores correção - Temperatura ambiente ao ar",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 52-D1",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    }
  ]
}