{
  "category": "Neutro reduzido",
  "rules": [
    {
      "id": "ELEC_R037",
      "reference": "RTIEBT Secção 524.3",
      "category": "Instalações Elétricas",
      "subcategory": "Neutro reduzido",
      "rule_text": "Neutro pode ter secção reduzida (mín S_fase/2) se: trifásico equilibrado, S_fase>25mm² Cu, sem harmónicas",
      "parameters": {
        "min_ratio": 0.5,
        "min_section": 16,
        "unit": "mm²"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "S_neutral >= MAX(16, S_phase/2)",
      "lookup_tables": null,
      "error_message": "Secção do neutro reduzido inferior ao mínimo (524.3)",
      "success_message": "✓ Conforme: Neutro reduzido",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 524.3",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    }
  ]
}