{
  "category": "Potência mínima habitações",
  "rules": [
    {
      "id": "ELEC_R076",
      "reference": "RTIEBT Secção 803.2.4.3.1",
      "category": "Instalações Elétricas",
      "subcategory": "Potência mínima habitações",
      "rule_text": "Potências mínimas de dimensionamento de habitações (compartimentos >4m²)",
      "parameters": {
        "lookup_table": {
          "<=2_comp_mono": {
            "kVA": 3.45,
            "A": 15,
            "V": 230
          },
          "3-5_comp_mono": {
            "kVA": 6.9,
            "A": 30,
            "V": 230
          },
          ">=6_comp_mono": {
            "kVA": 10.35,
            "A": 45,
            "V": 230
          },
          "tri_basico": {
            "kVA": 10.35,
            "A": 15,
            "V": 400
          },
          "tri_medio": {
            "kVA": 20.7,
            "A": 30,
            "V": 400
          },
          "tri_elevado": {
            "kVA": 34.5,
            "A": 50,
            "V": 400
          }
        },
        "min_room_area_m2": 4,
        "annexes_min_kVA": 3.45
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "design_power_kVA >= lookup_803_2_4_3_1(n_rooms, supply_type)",
      "lookup_tables": {
        "lookup_table": {
          "<=2_comp_mono": {
            "kVA": 3.45,
            "A": 15,
            "V": 230
          },
          "3-5_comp_mono": {
            "kVA": 6.9,
            "A": 30,
            "V": 230
          },
          ">=6_comp_mono": {
            "kVA": 10.35,
            "A": 45,
            "V": 230
          },
          "tri_basico": {
            "kVA": 10.35,
            "A": 15,
            "V": 400
          },
          "tri_medio": {
            "kVA": 20.7,
            "A": 30,
            "V": 400
          },
          "tri_elevado": {
            "kVA": 34.5,
            "A": 50,
            "V": 400
          }
        },
        "min_room_area_m2": 4,
        "annexes_min_kVA": 3.45
      },
      "error_message": "Potência de dimensionamento insuficiente (803.2.4.3.1)",
      "success_message": "✓ Conforme: Potência mínima habitações",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 803.2.4.3.1",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    }
  ]
}