{
  "category": "Proteção curto-circuito - Energia passante",
  "rules": [
    {
      "id": "ELEC_R082",
      "reference": "RTIEBT Secção 434.3.2",
      "category": "Instalações Elétricas",
      "subcategory": "Proteção curto-circuito - Energia passante",
      "rule_text": "Condição térmica curto-circuito (t≤5s): I²t ≤ k²S²",
      "parameters": {
        "formula": "I²×t ≤ k²×S²",
        "max_time_s": 5
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "Icc^2 * t <= k^2 * S^2",
      "lookup_tables": null,
      "error_message": "Energia passante I²t excede k²S² do condutor (434.3.2)",
      "success_message": "✓ Conforme: Proteção curto-circuito - Energia passante",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 434.3.2",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    }
  ]
}