{
  "category": "Quedas de tensão",
  "rules": [
    {
      "id": "ELEC_R043",
      "reference": "RTIEBT Secção 803.2.4.4.2a",
      "category": "Instalações Elétricas",
      "subcategory": "Quedas de tensão",
      "rule_text": "Queda de tensão máxima Portinhola → origem instalação individual: 1.5%",
      "parameters": {
        "value": 1.5,
        "unit": "%",
        "path": "individual"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "voltage_drop_individual_percent <= 1.5",
      "lookup_tables": null,
      "error_message": "Queda de tensão > 1.5% em individual (803.2.4.4.2a)",
      "success_message": "✓ Conforme: Quedas de tensão",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 803.2.4.4.2a",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R044",
      "reference": "RTIEBT Secção 803.2.4.4.2b",
      "category": "Instalações Elétricas",
      "subcategory": "Quedas de tensão",
      "rule_text": "Queda de tensão máxima Caixa coluna → origem entrada: 0.5%",
      "parameters": {
        "value": 0.5,
        "unit": "%",
        "path": "entrada"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "voltage_drop_entrada_percent <= 0.5",
      "lookup_tables": null,
      "error_message": "Queda de tensão > 0.5% em entrada (803.2.4.4.2b)",
      "success_message": "✓ Conforme: Quedas de tensão",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 803.2.4.4.2b",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R045",
      "reference": "RTIEBT Secção 803.2.4.4.2c",
      "category": "Instalações Elétricas",
      "subcategory": "Quedas de tensão",
      "rule_text": "Queda de tensão máxima Coluna: 1.0%",
      "parameters": {
        "value": 1,
        "unit": "%",
        "path": "coluna"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "voltage_drop_coluna_percent <= 1.0",
      "lookup_tables": null,
      "error_message": "Queda de tensão > 1.0% em coluna (803.2.4.4.2c)",
      "success_message": "✓ Conforme: Quedas de tensão",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 803.2.4.4.2c",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R046",
      "reference": "RTIEBT Secção 803.2.4.4.3",
      "category": "Instalações Elétricas",
      "subcategory": "Quedas de tensão",
      "rule_text": "Queda de tensão máxima Conjunto coluna+entrada: 1.5%",
      "parameters": {
        "value": 1.5,
        "unit": "%",
        "path": "coluna+entrada"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "voltage_drop_coluna+entrada_percent <= 1.5",
      "lookup_tables": null,
      "error_message": "Queda de tensão > 1.5% em coluna+entrada (803.2.4.4.3)",
      "success_message": "✓ Conforme: Quedas de tensão",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Secção 803.2.4.4.3",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    }
  ]
}