{
  "category": "Rede húmida 2ª intervenção pressão e caudal",
  "rules": [
    {
      "id": "ELEC_R270",
      "reference": "Portaria 1532/2008, Art. 171 n.3",
      "category": "Instalações Elétricas",
      "subcategory": "Rede húmida 2ª intervenção pressão e caudal",
      "rule_text": "Bocas 2ª intervenção rede húmida (mais desfavorável): caudal ≥4 L/s, pressão ≥350 kPa",
      "parameters": {
        "caudal_min_Ls": 4,
        "pressao_min_kPa": 350,
        "funcionamento_simultaneo": "metade, máx 4"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "caudal_boca_teatro >= 4 and pressao_boca_teatro >= 350",
      "lookup_tables": null,
      "error_message": "Pressão (<350kPa) ou caudal (<4L/s) da boca de 2ª intervenção insuficiente",
      "success_message": "✓ Conforme: Rede húmida 2ª intervenção pressão e caudal",
      "source": {
        "regulation": "Portaria 1532/2008",
        "article": "Portaria 1532/2008, Art. 171 n.3",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    }
  ]
}