{
  "category": "Resistência terra vs DR",
  "rules": [
    {
      "id": "ELEC_R026",
      "reference": "RTIEBT Quadro 53GD",
      "category": "Instalações Elétricas",
      "subcategory": "Resistência terra vs DR",
      "rule_text": "Valores máximos da resistência do elétrodo de terra em função de I∆n (para UL=50V)",
      "parameters": {
        "lookup_table": {
          "20A": 2.5,
          "10A": 5,
          "5A": 10,
          "3A": 16.5,
          "1A": 50,
          "500mA": 100,
          "300mA": 166,
          "100mA": 500,
          "30mA": 1665,
          "12mA": 4165,
          "6mA": 8330
        },
        "UL": 50,
        "unit": "Ω",
        "note": "Dividir por 2 para UL=25V"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "R_earth_ohm <= lookup_53GD(IDn)",
      "lookup_tables": {
        "lookup_table": {
          "20A": 2.5,
          "10A": 5,
          "5A": 10,
          "3A": 16.5,
          "1A": 50,
          "500mA": 100,
          "300mA": 166,
          "100mA": 500,
          "30mA": 1665,
          "12mA": 4165,
          "6mA": 8330
        },
        "UL": 50,
        "unit": "Ω",
        "note": "Dividir por 2 para UL=25V"
      },
      "error_message": "Resistência de terra excede máximo para o DR instalado (Quadro 53GD)",
      "success_message": "✓ Conforme: Resistência terra vs DR",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 53GD",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    }
  ]
}