{
  "category": "Secções mínimas condutores",
  "rules": [
    {
      "id": "ELEC_R013",
      "reference": "RTIEBT Quadro 52J",
      "category": "Instalações Elétricas",
      "subcategory": "Secções mínimas condutores",
      "rule_text": "Secções mínimas de condutores activos",
      "parameters": {
        "lookup_table": {
          "potencia_iluminacao": {
            "Cu_isolado": 1.5,
            "Al_isolado": 2.5,
            "Cu_nu": 10,
            "Al_nu": 16
          },
          "sinalizacao_comando": {
            "Cu_isolado": 0.5,
            "Al_isolado": 0.5
          },
          "ligacoes_flexiveis": {
            "potencia": 0.75,
            "sinalizacao": 0.5
          },
          "ligacoes_extra_flexiveis": {
            "potencia": 0.75,
            "sinalizacao": 0.5
          }
        },
        "unit": "mm²"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "conductor_section >= lookup_52J(usage, material_type)",
      "lookup_tables": {
        "lookup_table": {
          "potencia_iluminacao": {
            "Cu_isolado": 1.5,
            "Al_isolado": 2.5,
            "Cu_nu": 10,
            "Al_nu": 16
          },
          "sinalizacao_comando": {
            "Cu_isolado": 0.5,
            "Al_isolado": 0.5
          },
          "ligacoes_flexiveis": {
            "potencia": 0.75,
            "sinalizacao": 0.5
          },
          "ligacoes_extra_flexiveis": {
            "potencia": 0.75,
            "sinalizacao": 0.5
          }
        },
        "unit": "mm²"
      },
      "error_message": "Secção do condutor inferior ao mínimo (Quadro 52J)",
      "success_message": "✓ Conforme: Secções mínimas condutores",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 52J",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    }
  ]
}