{
  "category": "Temperatura correção - Mineral",
  "rules": [
    {
      "id": "ELEC_R206",
      "reference": "RTIEBT Quadro 52-D1",
      "category": "Instalações Elétricas",
      "subcategory": "Temperatura correção - Mineral",
      "rule_text": "Fatores de correção de temperatura para mineral: separado bainha PVC(a) 70°C e nu inacessível(b) 105°C",
      "parameters": {
        "lookup_table": {
          "10": {
            "mineral_a": 1.26,
            "mineral_b": 1.14
          },
          "15": {
            "mineral_a": 1.2,
            "mineral_b": 1.11
          },
          "20": {
            "mineral_a": 1.14,
            "mineral_b": 1.07
          },
          "25": {
            "mineral_a": 1.07,
            "mineral_b": 1.04
          },
          "30": {
            "mineral_a": 1,
            "mineral_b": 1
          },
          "35": {
            "mineral_a": 0.93,
            "mineral_b": 0.96
          },
          "40": {
            "mineral_a": 0.85,
            "mineral_b": 0.92
          },
          "45": {
            "mineral_a": 0.76,
            "mineral_b": 0.88
          },
          "50": {
            "mineral_a": 0.67,
            "mineral_b": 0.84
          },
          "55": {
            "mineral_a": 0.57,
            "mineral_b": 0.8
          },
          "60": {
            "mineral_a": 0.45,
            "mineral_b": 0.75
          },
          "65": {
            "mineral_b": 0.7
          },
          "70": {
            "mineral_b": 0.65
          },
          "75": {
            "mineral_b": 0.6
          },
          "80": {
            "mineral_b": 0.54
          },
          "85": {
            "mineral_b": 0.47
          },
          "90": {
            "mineral_b": 0.4
          },
          "95": {
            "mineral_b": 0.32
          }
        }
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "Iz_corrected = Iz_base * factor_mineral(temp, type)",
      "lookup_tables": {
        "lookup_table": {
          "10": {
            "mineral_a": 1.26,
            "mineral_b": 1.14
          },
          "15": {
            "mineral_a": 1.2,
            "mineral_b": 1.11
          },
          "20": {
            "mineral_a": 1.14,
            "mineral_b": 1.07
          },
          "25": {
            "mineral_a": 1.07,
            "mineral_b": 1.04
          },
          "30": {
            "mineral_a": 1,
            "mineral_b": 1
          },
          "35": {
            "mineral_a": 0.93,
            "mineral_b": 0.96
          },
          "40": {
            "mineral_a": 0.85,
            "mineral_b": 0.92
          },
          "45": {
            "mineral_a": 0.76,
            "mineral_b": 0.88
          },
          "50": {
            "mineral_a": 0.67,
            "mineral_b": 0.84
          },
          "55": {
            "mineral_a": 0.57,
            "mineral_b": 0.8
          },
          "60": {
            "mineral_a": 0.45,
            "mineral_b": 0.75
          },
          "65": {
            "mineral_b": 0.7
          },
          "70": {
            "mineral_b": 0.65
          },
          "75": {
            "mineral_b": 0.6
          },
          "80": {
            "mineral_b": 0.54
          },
          "85": {
            "mineral_b": 0.47
          },
          "90": {
            "mineral_b": 0.4
          },
          "95": {
            "mineral_b": 0.32
          }
        }
      },
      "error_message": "Fator de correção temperatura mineral incorreto (52-D1)",
      "success_message": "✓ Conforme: Temperatura correção - Mineral",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 52-D1",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    }
  ]
}