{
  "category": "Tempos corte - TT",
  "rules": [
    {
      "id": "ELEC_R021",
      "reference": "RTIEBT Quadro 41B",
      "category": "Instalações Elétricas",
      "subcategory": "Tempos corte - TT",
      "rule_text": "Tempos de corte máximos no esquema TT",
      "parameters": {
        "lookup_table": {
          "120": 0.3,
          "230": 0.2,
          "277": 0.2,
          "400": 0.07,
          ">400": 0.04
        },
        "unit_voltage": "V",
        "unit_time": "s"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "t_disconnect_s <= lookup_41B(Uo_V)",
      "lookup_tables": {
        "lookup_table": {
          "120": 0.3,
          "230": 0.2,
          "277": 0.2,
          "400": 0.07,
          ">400": 0.04
        },
        "unit_voltage": "V",
        "unit_time": "s"
      },
      "error_message": "Tempo de corte excede o máximo para esquema TT (Quadro 41B)",
      "success_message": "✓ Conforme: Tempos corte - TT",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 41B",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    }
  ]
}