{
  "category": "Tensão suportável ao choque",
  "rules": [
    {
      "id": "ELEC_R114",
      "reference": "RTIEBT Quadro 44A",
      "category": "Instalações Elétricas",
      "subcategory": "Tensão suportável ao choque",
      "rule_text": "Tensão suportável ao choque por categoria de sobretensão para 230/400V",
      "parameters": {
        "lookup_table": {
          "230_400V": {
            "Cat_I": 1.5,
            "Cat_II": 2.5,
            "Cat_III": 4,
            "Cat_IV": 6
          },
          "400_690V": {
            "Cat_I": 2.5,
            "Cat_II": 4,
            "Cat_III": 6,
            "Cat_IV": 8
          }
        },
        "unit": "kV"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "impulse_withstand_kV >= lookup_44A(voltage_system, category)",
      "lookup_tables": {
        "lookup_table": {
          "230_400V": {
            "Cat_I": 1.5,
            "Cat_II": 2.5,
            "Cat_III": 4,
            "Cat_IV": 6
          },
          "400_690V": {
            "Cat_I": 2.5,
            "Cat_II": 4,
            "Cat_III": 6,
            "Cat_IV": 8
          }
        },
        "unit": "kV"
      },
      "error_message": "Tensão suportável ao choque insuficiente (Quadro 44A)",
      "success_message": "✓ Conforme: Tensão suportável ao choque",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 44A",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    }
  ]
}