{
  "category": "Valores k - Armaduras/bainhas",
  "rules": [
    {
      "id": "ELEC_R017",
      "reference": "RTIEBT Quadro 54D",
      "category": "Instalações Elétricas",
      "subcategory": "Valores k - Armaduras/bainhas",
      "rule_text": "Valores de k para PE constituídos por armaduras ou bainhas metálicas",
      "parameters": {
        "lookup_table": {
          "PVC_65": {
            "Aço": {
              "160": 43,
              "170": 45,
              "200": 50
            },
            "Cu": {
              "160": 118,
              "170": 124,
              "200": 138
            },
            "Al": {
              "160": 78,
              "170": 82,
              "200": 91
            },
            "Pb": {
              "160": 21,
              "170": 23,
              "200": 26
            }
          },
          "XLPE_85": {
            "Aço": {
              "160": 37,
              "170": 39,
              "200": 45
            },
            "Cu": {
              "160": 104,
              "170": 110,
              "200": 125
            },
            "Al": {
              "160": 68,
              "170": 72,
              "200": 83
            },
            "Pb": {
              "160": 19,
              "170": 20,
              "200": 22
            }
          },
          "Borracha_80": {
            "Aço": {
              "160": 39,
              "170": 41,
              "200": 45
            },
            "Cu": {
              "160": 107,
              "170": 113,
              "200": 128
            },
            "Al": {
              "160": 71,
              "170": 75,
              "200": 85
            },
            "Pb": {
              "160": 19,
              "170": 20,
              "200": 23
            }
          }
        }
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "S_pe >= sqrt(I²t) / k",
      "lookup_tables": {
        "lookup_table": {
          "PVC_65": {
            "Aço": {
              "160": 43,
              "170": 45,
              "200": 50
            },
            "Cu": {
              "160": 118,
              "170": 124,
              "200": 138
            },
            "Al": {
              "160": 78,
              "170": 82,
              "200": 91
            },
            "Pb": {
              "160": 21,
              "170": 23,
              "200": 26
            }
          },
          "XLPE_85": {
            "Aço": {
              "160": 37,
              "170": 39,
              "200": 45
            },
            "Cu": {
              "160": 104,
              "170": 110,
              "200": 125
            },
            "Al": {
              "160": 68,
              "170": 72,
              "200": 83
            },
            "Pb": {
              "160": 19,
              "170": 20,
              "200": 22
            }
          },
          "Borracha_80": {
            "Aço": {
              "160": 39,
              "170": 41,
              "200": 45
            },
            "Cu": {
              "160": 107,
              "170": 113,
              "200": 128
            },
            "Al": {
              "160": 71,
              "170": 75,
              "200": 85
            },
            "Pb": {
              "160": 19,
              "170": 20,
              "200": 23
            }
          }
        }
      },
      "error_message": "Secção armadura/bainha insuficiente como PE (Quadro 54D)",
      "success_message": "✓ Conforme: Valores k - Armaduras/bainhas",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 54D",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    }
  ]
}