{
  "category": "Valores k - PE isolados não em cabo",
  "rules": [
    {
      "id": "ELEC_R015",
      "reference": "RTIEBT Quadro 54B",
      "category": "Instalações Elétricas",
      "subcategory": "Valores k - PE isolados não em cabo",
      "rule_text": "Valores de k para condutores PE isolados não incorporados em cabos (T_inicial=30°C)",
      "parameters": {
        "lookup_table": {
          "PVC_160C": {
            "Cu": 143,
            "Al": 95,
            "Aço": 52
          },
          "XLPE_250C": {
            "Cu": 176,
            "Al": 116,
            "Aço": 64
          },
          "Borracha_220C": {
            "Cu": 166,
            "Al": 110,
            "Aço": 60
          }
        }
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "S_pe >= sqrt(I²t) / k",
      "lookup_tables": {
        "lookup_table": {
          "PVC_160C": {
            "Cu": 143,
            "Al": 95,
            "Aço": 52
          },
          "XLPE_250C": {
            "Cu": 176,
            "Al": 116,
            "Aço": 64
          },
          "Borracha_220C": {
            "Cu": 166,
            "Al": 110,
            "Aço": 60
          }
        }
      },
      "error_message": "Secção do PE insuficiente face à energia passante (Quadro 54B)",
      "success_message": "✓ Conforme: Valores k - PE isolados não em cabo",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 54B",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    }
  ]
}