{
  "category": "Valores k - PE nu em contacto cabo",
  "rules": [
    {
      "id": "ELEC_R175",
      "reference": "RTIEBT Quadro 54E",
      "category": "Instalações Elétricas",
      "subcategory": "Valores k - PE nu em contacto cabo",
      "rule_text": "Valores de k para PE constituídos por condutores nus em contacto com cabos (sem risco incêndio)",
      "parameters": {
        "lookup_table": {
          "PVC_70_150": {
            "Cu": 135,
            "Al": 88,
            "Aço": 48
          },
          "PVC_90_160": {
            "Cu": 143,
            "Al": 94,
            "Aço": 52
          },
          "XLPE_90_220": {
            "Cu": 166,
            "Al": 110,
            "Aço": 60
          },
          "Borracha_60_200": {
            "Cu": 159,
            "Al": 105,
            "Aço": 58
          }
        }
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "S_pe >= sqrt(I²t) / k_54E",
      "lookup_tables": {
        "lookup_table": {
          "PVC_70_150": {
            "Cu": 135,
            "Al": 88,
            "Aço": 48
          },
          "PVC_90_160": {
            "Cu": 143,
            "Al": 94,
            "Aço": 52
          },
          "XLPE_90_220": {
            "Cu": 166,
            "Al": 110,
            "Aço": 60
          },
          "Borracha_60_200": {
            "Cu": 159,
            "Al": 105,
            "Aço": 58
          }
        }
      },
      "error_message": "Secção do PE nu em contacto insuficiente (Quadro 54E)",
      "success_message": "✓ Conforme: Valores k - PE nu em contacto cabo",
      "source": {
        "regulation": "RTIEBT",
        "article": "RTIEBT Quadro 54E",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    }
  ]
}