{
  "category": "Veículos elétricos",
  "rules": [
    {
      "id": "ELEC_R098",
      "reference": "Portaria 252/2015 Sec. 722.531.2.101",
      "category": "Instalações Elétricas",
      "subcategory": "Veículos elétricos",
      "rule_text": "DR por ponto VE: I∆n ≤ 30mA tipo A mínimo",
      "parameters": {
        "IDn_mA": 30,
        "type_min": "A"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "ev_check_722.531.2.101()",
      "lookup_tables": null,
      "error_message": "Requisito VE não cumprido (722.531.2.101)",
      "success_message": "✓ Conforme: Veículos elétricos",
      "source": {
        "regulation": "Portaria 252/2015",
        "article": "Portaria 252/2015 Sec. 722.531.2.101",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R099",
      "reference": "Portaria 252/2015 Sec. 722.512.2.101",
      "category": "Instalações Elétricas",
      "subcategory": "Veículos elétricos",
      "rule_text": "Equipamento VE exterior: mín IPX4",
      "parameters": {
        "IP": "IPX4"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "ev_check_722.512.2.101()",
      "lookup_tables": null,
      "error_message": "Requisito VE não cumprido (722.512.2.101)",
      "success_message": "✓ Conforme: Veículos elétricos",
      "source": {
        "regulation": "Portaria 252/2015",
        "article": "Portaria 252/2015 Sec. 722.512.2.101",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R100",
      "reference": "Portaria 252/2015 Sec. 722.512.2.102",
      "category": "Instalações Elétricas",
      "subcategory": "Veículos elétricos",
      "rule_text": "Equipamento VE exterior: mín IP4X contra sólidos",
      "parameters": {
        "IP": "IP4X"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "ev_check_722.512.2.102()",
      "lookup_tables": null,
      "error_message": "Requisito VE não cumprido (722.512.2.102)",
      "success_message": "✓ Conforme: Veículos elétricos",
      "source": {
        "regulation": "Portaria 252/2015",
        "article": "Portaria 252/2015 Sec. 722.512.2.102",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    },
    {
      "id": "ELEC_R101",
      "reference": "Portaria 252/2015 Sec. 722.512.2.103",
      "category": "Instalações Elétricas",
      "subcategory": "Veículos elétricos",
      "rule_text": "Equipamento VE zonas públicas: mín IK07",
      "parameters": {
        "IK": "IK07"
      },
      "validation_type": "formula",
      "severity": "mandatory",
      "formula": "ev_check_722.512.2.103()",
      "lookup_tables": null,
      "error_message": "Requisito VE não cumprido (722.512.2.103)",
      "success_message": "✓ Conforme: Veículos elétricos",
      "source": {
        "regulation": "Portaria 252/2015",
        "article": "Portaria 252/2015 Sec. 722.512.2.103",
        "version": "3.0",
        "date": "2026-02-15"
      },
      "metadata": {
        "complexity": "complex",
        "requires_calculation": true,
        "application_scope": [
          "Geral"
        ]
      }
    }
  ]
}