{
  "tables": [
    {
      "id": "correntes_admissíveis___pvc_2_cond.",
      "description": "Correntes admissiveis (A) em cabos PVC 2 condutores carregados — RTIEBT Quadro 52-C1",
      "keys": ["electrical.seccao_mm2"],
      "values": { "1.5": 17.5, "2.5": 24, "4": 32, "6": 41, "10": 57, "16": 76, "25": 101, "35": 125, "50": 151, "70": 192, "95": 232, "120": 269, "150": 300, "185": 341, "240": 400, "300": 458 }
    },
    {
      "id": "correntes_admissíveis___xlpe_2_cond.",
      "description": "Correntes admissiveis (A) em cabos XLPE 2 condutores carregados — RTIEBT Quadro 52-C2",
      "keys": ["electrical.seccao_mm2"],
      "values": { "1.5": 23, "2.5": 31, "4": 42, "6": 54, "10": 75, "16": 100, "25": 133, "35": 164, "50": 198, "70": 253, "95": 306, "120": 354, "150": 395, "185": 450, "240": 538, "300": 621 }
    },
    {
      "id": "correntes_admissíveis___pvc_3_cond.",
      "description": "Correntes admissiveis (A) em cabos PVC 3 condutores carregados — RTIEBT Quadro 52-C3",
      "keys": ["electrical.seccao_mm2"],
      "values": { "1.5": 15.5, "2.5": 21, "4": 28, "6": 36, "10": 50, "16": 68, "25": 89, "35": 110, "50": 134, "70": 171, "95": 207, "120": 239, "150": 267, "185": 304, "240": 360, "300": 415 }
    },
    {
      "id": "correntes_admissíveis___xlpe_3_cond.",
      "description": "Correntes admissiveis (A) em cabos XLPE 3 condutores carregados — RTIEBT Quadro 52-C4",
      "keys": ["electrical.seccao_mm2"],
      "values": { "1.5": 20, "2.5": 28, "4": 37, "6": 48, "10": 66, "16": 88, "25": 117, "35": 144, "50": 175, "70": 224, "95": 271, "120": 314, "150": 350, "185": 399, "240": 478, "300": 553 }
    },
    {
      "id": "correntes_admissíveis___enterradas",
      "description": "Correntes admissiveis (A) em cabos enterrados directamente — RTIEBT Quadro 52-C30",
      "keys": ["electrical.seccao_mm2"],
      "values": { "1.5": 22, "2.5": 29, "4": 37, "6": 46, "10": 63, "16": 81, "25": 104, "35": 125, "50": 148, "70": 183, "95": 216, "120": 246, "150": 278, "185": 312, "240": 361, "300": 408 }
    },
    {
      "id": "correntes_admissíveis___pvc_cu_métodos_e",
      "description": "Correntes admissiveis (A) PVC/Cu metodos E/F/G — RTIEBT",
      "keys": ["electrical.seccao_mm2"],
      "values": { "1.5": 22, "2.5": 30, "4": 40, "6": 51, "10": 70, "16": 94, "25": 119, "35": 148, "50": 180, "70": 232, "95": 282, "120": 328, "150": 368, "185": 420, "240": 488, "300": 561 }
    },
    {
      "id": "correntes_admissíveis___pvc_al_métodos_e",
      "description": "Correntes admissiveis (A) PVC/Al metodos E/F/G — RTIEBT",
      "keys": ["electrical.seccao_mm2"],
      "values": { "16": 73, "25": 93, "35": 115, "50": 140, "70": 181, "95": 220, "120": 255, "150": 288, "185": 328, "240": 382, "300": 440 }
    },
    {
      "id": "correntes_admissíveis___xlpe_cu_métodos_e",
      "description": "Correntes admissiveis (A) XLPE/Cu metodos E/F/G — RTIEBT",
      "keys": ["electrical.seccao_mm2"],
      "values": { "1.5": 26, "2.5": 36, "4": 49, "6": 63, "10": 86, "16": 115, "25": 149, "35": 185, "50": 225, "70": 289, "95": 352, "120": 410, "150": 473, "185": 542, "240": 641, "300": 741 }
    },
    {
      "id": "correntes_admissíveis___xlpe_al_métodos_",
      "description": "Correntes admissiveis (A) XLPE/Al metodos E/F/G — RTIEBT",
      "keys": ["electrical.seccao_mm2"],
      "values": { "16": 90, "25": 116, "35": 144, "50": 175, "70": 226, "95": 275, "120": 320, "150": 370, "185": 424, "240": 500, "300": 580 }
    },
    {
      "id": "correntes_admissíveis___pvc_métodos_a2/b",
      "description": "Correntes admissiveis (A) PVC metodos A2/B2 — RTIEBT",
      "keys": ["electrical.seccao_mm2"],
      "values": { "1.5": 15, "2.5": 20, "4": 27, "6": 34, "10": 46, "16": 62, "25": 80, "35": 99, "50": 119, "70": 151, "95": 182, "120": 210, "150": 240, "185": 273, "240": 320, "300": 367 }
    },
    {
      "id": "correntes_admissíveis___xlpe_métodos_a2/",
      "description": "Correntes admissiveis (A) XLPE metodos A2/B2 — RTIEBT",
      "keys": ["electrical.seccao_mm2"],
      "values": { "1.5": 19, "2.5": 26, "4": 35, "6": 45, "10": 62, "16": 84, "25": 107, "35": 135, "50": 164, "70": 211, "95": 257, "120": 300, "150": 346, "185": 397, "240": 470, "300": 543 }
    },
    {
      "id": "correntes_admissíveis___mineral_70°c_mét",
      "description": "Correntes admissiveis (A) cabo mineral 70C metodos E/F/G — RTIEBT",
      "keys": ["electrical.seccao_mm2"],
      "values": { "1.5": 25, "2.5": 33, "4": 45, "6": 57, "10": 78, "16": 104, "25": 135, "35": 169, "50": 207, "70": 268, "95": 328, "120": 383, "150": 440, "185": 508, "240": 608, "300": 711 }
    },
    {
      "id": "correntes_admissíveis___mineral_105°c_mé",
      "description": "Correntes admissiveis (A) cabo mineral 105C metodos E/F/G — RTIEBT",
      "keys": ["electrical.seccao_mm2"],
      "values": { "1.5": 31, "2.5": 40, "4": 54, "6": 70, "10": 95, "16": 127, "25": 166, "35": 207, "50": 252, "70": 328, "95": 400, "120": 467, "150": 536, "185": 617, "240": 740, "300": 868 }
    },
    {
      "id": "fatores_correção___temperatura_ambiente_",
      "description": "Fatores de correcao de temperatura ambiente para cabos ao ar — RTIEBT Quadro 52-D1",
      "keys": ["electrical.temperaturaAmbiente"],
      "values": { "10": 1.22, "15": 1.17, "20": 1.12, "25": 1.06, "30": 1.00, "35": 0.94, "40": 0.87, "45": 0.79, "50": 0.71, "55": 0.61, "60": 0.50 }
    },
    {
      "id": "fatores_correção___temperatura_solo",
      "description": "Fatores de correcao de temperatura do solo para cabos enterrados — RTIEBT Quadro 52-D2",
      "keys": ["electrical.temperaturaSolo"],
      "values": { "10": 1.10, "15": 1.05, "20": 1.00, "25": 0.95, "30": 0.89, "35": 0.84, "40": 0.77, "45": 0.71, "50": 0.63 }
    },
    {
      "id": "fatores_correção___agrupamento_ao_ar",
      "description": "Fatores de correcao de agrupamento para cabos ao ar (camada unica) — RTIEBT Quadro 52-E1",
      "keys": ["electrical.nCircuitosAgrupados"],
      "values": { "1": 1.00, "2": 0.80, "3": 0.70, "4": 0.65, "5": 0.60, "6": 0.57, "7": 0.54, "8": 0.52, "9": 0.50, "12": 0.45, "16": 0.41, "20": 0.38 }
    },
    {
      "id": "fatores_correção___agrupamento_enterrado",
      "description": "Fatores de correcao de agrupamento para cabos enterrados — RTIEBT Quadro 52-E3",
      "keys": ["electrical.nCircuitosEnterrados"],
      "values": { "1": 1.00, "2": 0.80, "3": 0.70, "4": 0.65, "5": 0.60, "6": 0.57 }
    },
    {
      "id": "fatores_correção___resistividade_solo",
      "description": "Fatores de correcao de resistividade do solo — RTIEBT Quadro 52-D3",
      "keys": ["electrical.resistividadeSolo"],
      "values": { "0.5": 1.28, "0.7": 1.20, "1.0": 1.10, "1.5": 1.00, "2.0": 0.90, "2.5": 0.82, "3.0": 0.75 }
    },
    {
      "id": "secções_mínimas_condutores",
      "description": "Seccoes minimas (mm2) de condutores por tipo de circuito — RTIEBT Quadro 52-A1",
      "keys": ["electrical.tipoCircuito"],
      "values": {
        "iluminacao": 1.5,
        "tomadas": 2.5,
        "aquecimento": 2.5,
        "maquinas_lavar": 2.5,
        "fogao": 6,
        "esquentador": 2.5,
        "ar_condicionado": 2.5,
        "coluna_montante": 6,
        "alimentacao_quadro": 4
      }
    },
    {
      "id": "secções_mínimas___habitação",
      "description": "Seccoes minimas (mm2) por tipo de circuito em habitacoes — RTIEBT Seccao 803.2",
      "keys": ["electrical.tipoCircuitoHabitacao"],
      "values": {
        "iluminacao": 1.5,
        "tomadas_usos_gerais": 2.5,
        "tomadas_cozinha": 2.5,
        "maquina_lavar_roupa": 2.5,
        "maquina_lavar_louca": 2.5,
        "forno": 4,
        "fogao": 6,
        "esquentador": 2.5,
        "termo_acumulador": 2.5,
        "ar_condicionado": 2.5
      }
    },
    {
      "id": "tempos_corte___tt",
      "description": "Tempos de corte maximos (s) para sistemas TT — RTIEBT Quadro 41B",
      "keys": ["electrical.tensaoNominal"],
      "values": { "120": 0.3, "230": 0.2, "277": 0.2, "400": 0.07 }
    },
    {
      "id": "tempos_corte___tn",
      "description": "Tempos de corte maximos (s) para sistemas TN — RTIEBT Quadro 41A",
      "keys": ["electrical.tensaoNominal"],
      "values": { "120": 0.8, "230": 0.4, "277": 0.4, "400": 0.2 }
    },
    {
      "id": "fatores_simultaneidade_colunas",
      "description": "Fatores de simultaneidade para colunas montantes — RTIEBT Quadro 803A",
      "keys": ["electrical.nInstalacoes"],
      "values": { "2": 1.0, "3": 1.0, "4": 1.0, "5": 0.78, "6": 0.63, "7": 0.53, "8": 0.45, "9": 0.40, "10": 0.36, "15": 0.31, "20": 0.28, "25": 0.26, "30": 0.25, "40": 0.24, "50": 0.23 }
    },
    {
      "id": "potência_mínima_habitações",
      "description": "Potencia minima (kVA) por tipo de alimentacao em habitacoes — RTIEBT 803.2.4.3.1",
      "keys": ["electrical.tipoAlimentacao"],
      "values": { "mono_2comp": 3.45, "mono_3_5comp": 6.9, "mono_6comp": 10.35, "tri_basico": 10.35, "tri_medio": 20.7, "tri_elevado": 34.5 }
    },
    {
      "id": "tensão_suportável_ao_choque",
      "description": "Tensao suportavel ao choque (kV) por categoria de sobretensao — RTIEBT Quadro 44A",
      "keys": ["electrical.categoriaSobretensao"],
      "values": { "I": 1.5, "II": 2.5, "III": 4.0, "IV": 6.0 }
    },
    {
      "id": "temperaturas_máximas_isolamentos",
      "description": "Temperatura maxima (C) de servico por tipo de isolamento — RTIEBT",
      "keys": ["electrical.tipoIsolamento"],
      "values": { "PVC": 70, "XLPE": 90, "EPR": 90, "mineral_70": 70, "mineral_105": 105, "silicone": 180 }
    },
    {
      "id": "temperatura_correção___mineral",
      "description": "Fatores de correcao de temperatura para cabos com isolamento mineral — RTIEBT",
      "keys": ["electrical.temperaturaAmbiente"],
      "values": { "10": 1.26, "15": 1.20, "20": 1.14, "25": 1.07, "30": 1.00, "35": 0.93, "40": 0.85, "45": 0.78, "50": 0.67, "55": 0.57, "60": 0.45 }
    },
    {
      "id": "secção_pe___tabela_simplificada",
      "description": "Seccao minima (mm2) do condutor de proteccao por seccao de fase — RTIEBT Tab. 54F",
      "keys": ["electrical.seccaoFase"],
      "values": { "1.5": 1.5, "2.5": 2.5, "4": 4, "6": 6, "10": 10, "16": 16, "25": 16, "35": 16, "50": 25, "70": 35, "95": 50, "120": 70, "150": 70, "185": 95, "240": 120, "300": 150 }
    },
    {
      "id": "resistência_terra_vs_dr",
      "description": "Resistencia maxima de terra (ohm) por sensibilidade do diferencial — RTIEBT",
      "keys": ["electrical.sensibilidadeDR"],
      "values": { "0.03": 1666, "0.1": 500, "0.3": 166, "0.5": 100, "1.0": 50 }
    },
    {
      "id": "resistência_ao_fogo_elementos_estruturai",
      "description": "Resistencia ao fogo minima (min) de elementos estruturais por UT e categoria — RT-SCIE",
      "keys": ["fireSafety.riskCategory"],
      "values": { "1": 30, "2": 60, "3": 90, "4": 120 }
    },
    {
      "id": "valores_k___pe_em_cabo_multicondutor",
      "description": "Valores K para calculo da seccao PE em cabo multicondutor — RTIEBT Tab. 54C",
      "keys": ["electrical.tipoIsolamento"],
      "values": { "PVC_cobre": 115, "XLPE_cobre": 143, "PVC_aluminio": 76, "XLPE_aluminio": 94 }
    },
    {
      "id": "valores_k___pe_isolados_não_em_cabo",
      "description": "Valores K para PE isolados nao incorporados em cabo — RTIEBT Tab. 54D",
      "keys": ["electrical.tipoIsolamento"],
      "values": { "PVC_cobre": 143, "XLPE_cobre": 176, "PVC_aluminio": 95, "XLPE_aluminio": 116 }
    },
    {
      "id": "valores_k___pe_nu_em_contacto_cabo",
      "description": "Valores K para PE nu em contacto com revestimento do cabo — RTIEBT Tab. 54E",
      "keys": ["electrical.tipoIsolamento"],
      "values": { "PVC": 115, "XLPE": 143, "borracha_butilica": 134 }
    },
    {
      "id": "valores_k___armaduras/bainhas",
      "description": "Valores K para armaduras e bainhas metalicas de cabos — RTIEBT Tab. 54F",
      "keys": ["electrical.tipoArmadura"],
      "values": { "aco": 51, "aluminio": 34, "chumbo": 26, "cobre_estanhado": 115 }
    },
    {
      "id": "ensaio_isolamento___tensão",
      "description": "Tensao de ensaio de isolamento (V) por tensao nominal do circuito — RTIEBT",
      "keys": ["electrical.tensaoNominal"],
      "values": { "50": 250, "120": 500, "230": 500, "400": 1000, "690": 1000 }
    },
    {
      "id": "ik_mínimo_por_localização",
      "description": "Grau de protecao IK minimo por localizacao — RTIEBT",
      "keys": ["electrical.localizacaoEquipamento"],
      "values": { "interior_habitacao": 2, "garagem_individual": 7, "garagem_coletiva": 8, "exterior": 8, "industrial": 10, "espaco_tecnico": 7, "via_publica": 10 }
    },
    {
      "id": "coeficiente_forma_condutores",
      "description": "Coeficientes de forma para seccao de condutores — RTIEBT",
      "keys": ["electrical.formaCondutor"],
      "values": { "circular_solido": 1.0, "circular_cableado": 1.0, "sectorial": 0.95, "rectangular": 0.95 }
    },
    {
      "id": "dimensões_ductos",
      "description": "Dimensoes minimas (m) de ductos por numero de habitacoes — RTIEBT 803.2.4.6",
      "keys": ["electrical.nHabitacoesDucto"],
      "values": { "4": 0.20, "8": 0.30, "12": 0.40, "16": 0.50, "20": 0.60, "24": 0.70, "32": 0.80, "40": 0.90 }
    },
    {
      "id": "quadro_803a___simultaneidade_detalhada",
      "description": "Fatores de simultaneidade detalhados para calculo de potencia — RTIEBT Quadro 803A",
      "keys": ["electrical.nInstalacoes"],
      "values": { "2": 1.0, "3": 1.0, "4": 1.0, "5": 0.78, "6": 0.63, "7": 0.53, "8": 0.45, "9": 0.40, "10": 0.36, "15": 0.31, "20": 0.28 }
    },
    {
      "id": "pressão_dinâmica_vento",
      "description": "Pressao dinamica do vento (Pa) por zona e rugosidade — RSA/Eurocodigo 1",
      "keys": ["electrical.zonaVento"],
      "values": { "A": 700, "B": 900, "C": 1100 }
    },
    {
      "id": "casas_de_banho___ip_por_volume",
      "description": "Grau de protecao IP minimo por volume em casas de banho — RTIEBT 701",
      "keys": ["electrical.volumeCasaBanho"],
      "values": { "0": 27, "1": 25, "2": 24, "3": 21 }
    },
    {
      "id": "casas_de_banho___aparelhagem_proibida",
      "description": "Aparelhagem proibida por volume em casas de banho (1=proibido, 0=permitido) — RTIEBT 701",
      "keys": ["electrical.volumeCasaBanho"],
      "values": { "0": 1, "1": 1, "2": 0, "3": 0 }
    },
    {
      "id": "piscinas___ip_por_volume",
      "description": "Grau de protecao IP minimo por volume em piscinas — RTIEBT 702",
      "keys": ["electrical.volumePiscina"],
      "values": { "0": 68, "1": 45, "2": 24 }
    },
    {
      "id": "configuração_alarme_ut_i",
      "description": "Configuracao minima de alarme para UT I (habitacionais) por categoria — RT-SCIE",
      "keys": ["fireSafety.riskCategory"],
      "values": { "1": 1, "2": 2, "3": 3, "4": 3 }
    },
    {
      "id": "compartimentação_entre_uts_distintas",
      "description": "Resistencia ao fogo (min) entre UTs distintas — RT-SCIE",
      "keys": ["fireSafety.riskCategory"],
      "values": { "1": 30, "2": 60, "3": 90, "4": 120 }
    },
    {
      "id": "distância_evacuação_ut_xii_industrial",
      "description": "Distancia maxima de evacuacao (m) para UT XII industrial — RT-SCIE",
      "keys": ["fireSafety.riskCategory"],
      "values": { "1": 40, "2": 30, "3": 20, "4": 15 }
    },
    {
      "id": "efectivo___índices_de_ocupação",
      "description": "Indices de ocupacao (pessoas/m2) por tipo de utilizacao — RT-SCIE",
      "keys": ["fireSafety.tipoUtilizacao"],
      "values": { "habitacao": 0.05, "escritorios": 0.10, "comercio": 0.20, "restauracao": 0.50, "espetaculos": 1.00, "ensino": 0.30, "hospitalar": 0.10, "museus": 0.30, "desportivo": 0.50, "estacionamento": 0.02 }
    },
    {
      "id": "agrupamento___múltiplas_camadas",
      "description": "Fatores de reducao para multiplas camadas de cabos — RTIEBT",
      "keys": ["electrical.nCamadas"],
      "values": { "2": 0.80, "3": 0.73, "4": 0.70, "5": 0.68, "6": 0.66, "7": 0.64, "8": 0.63, "9": 0.62 }
    },
    {
      "id": "dimensões_passagens_eletricas",
      "description": "Dimensoes minimas (largura em m) de passagens electricas — RTIEBT",
      "keys": ["electrical.tipoPassagem"],
      "values": { "normal": 0.70, "tecnica": 0.80, "industrial": 1.00, "emergencia": 0.90 }
    }
  ]
}
