{
  "regulationRef": "portaria-949a-2006",
  "description": "Regras consolidadas das RTIEBT (Portaria 949-A/2006), RT-SCIE (Portaria 1532/2008), RSRDEEBT (DL 740/74), Portaria 252/2015 (VE) e legislacao complementar — verificacoes de conformidade para instalacoes electricas de baixa tensao em Portugal",
  "extractedBy": "consolidation-merge",
  "extractedAt": "2026-02-17",
  "totalRules": 605,
  "rules": [
    {
      "id": "RTIEBT-311-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 311 - Alimentação",
      "description": "A potência contratada ({electrical.contractedPower} kVA) excede o limite para alimentação monofásica (13.8 kVA). É obrigatória alimentação trifásica.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.contractedPower",
          "operator": ">",
          "value": 13.8
        },
        {
          "field": "electrical.supplyType",
          "operator": "==",
          "value": "single_phase"
        }
      ],
      "remediation": "Alterar o tipo de alimentação para trifásica ou reduzir a potência contratada para valor inferior a 13.8 kVA.",
      "currentValueTemplate": "{electrical.contractedPower} kVA (monofásico)",
      "requiredValue": "Trifásico acima de 13.8 kVA",
      "enabled": true,
      "tags": [
        "alimentação",
        "potência",
        "trifásico"
      ]
    },
    {
      "id": "RTIEBT-531-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 531.2 - Protecção Diferencial",
      "description": "O projecto não prevê dispositivo diferencial (RCD). A protecção diferencial é obrigatória em todas as instalações eléctricas de baixa tensão.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasResidualCurrentDevice",
          "operator": "not_exists",
          "value": null
        }
      ],
      "remediation": "Instalar dispositivo de protecção diferencial (RCD) no quadro eléctrico. Para circuitos de tomadas e zonas húmidas: sensibilidade ≤ 30 mA.",
      "requiredValue": "Protecção diferencial obrigatória",
      "enabled": true,
      "tags": [
        "protecção",
        "diferencial",
        "RCD"
      ]
    },
    {
      "id": "RTIEBT-531-02",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 531.2 - Sensibilidade do Diferencial",
      "description": "A sensibilidade do diferencial ({electrical.rcdSensitivity} mA) é insuficiente para circuitos de tomadas e zonas húmidas. É obrigatória protecção com sensibilidade ≤ 30 mA.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasResidualCurrentDevice",
          "operator": "exists",
          "value": null
        },
        {
          "field": "electrical.rcdSensitivity",
          "operator": ">",
          "value": 30
        }
      ],
      "remediation": "Substituir o diferencial por um de alta sensibilidade (30 mA) para circuitos de tomadas e zonas húmidas.",
      "currentValueTemplate": "{electrical.rcdSensitivity} mA",
      "requiredValue": "≤ 30 mA",
      "enabled": true,
      "tags": [
        "protecção",
        "diferencial",
        "sensibilidade"
      ]
    },
    {
      "id": "RTIEBT-542-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 542 - Terra de Protecção",
      "description": "O projecto não prevê sistema de terra de protecção. O eléctrodo de terra e a ligação à terra são obrigatórios em todas as instalações.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasEarthingSystem",
          "operator": "not_exists",
          "value": null
        }
      ],
      "remediation": "Prever eléctrodo de terra e ligação ao barramento de terra do quadro eléctrico. Referência: RTIEBT Secção 542.",
      "requiredValue": "Sistema de terra obrigatório",
      "enabled": true,
      "tags": [
        "terra",
        "eléctrodo",
        "protecção"
      ]
    },
    {
      "id": "RTIEBT-542-02",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 542 - Resistência de Terra",
      "description": "A resistência do eléctrodo de terra ({electrical.earthingResistance} Ω) é superior ao valor recomendado de 20 Ω.",
      "severity": "warning",
      "conditions": [
        {
          "field": "electrical.hasEarthingSystem",
          "operator": "exists",
          "value": null
        },
        {
          "field": "electrical.earthingResistance",
          "operator": ">",
          "value": 20
        }
      ],
      "remediation": "Melhorar o eléctrodo de terra para obter resistência ≤ 20 Ω.",
      "currentValueTemplate": "{electrical.earthingResistance} Ω",
      "requiredValue": "≤ 20 Ω (recomendado)",
      "enabled": true,
      "tags": [
        "terra",
        "resistência"
      ]
    },
    {
      "id": "RTIEBT-544-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 544 - Ligações Equipotenciais",
      "description": "Não estão previstas ligações equipotenciais principais e suplementares (casas de banho, cozinhas).",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasEquipotentialBonding",
          "operator": "not_exists",
          "value": null
        }
      ],
      "remediation": "Prever LEP no quadro de entrada e LES em casas de banho e cozinhas.",
      "requiredValue": "Ligações equipotenciais obrigatórias",
      "enabled": true,
      "tags": [
        "equipotencial",
        "bonding",
        "LEP",
        "LES"
      ]
    },
    {
      "id": "RTIEBT-530-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 530 - Aparelho de Corte Geral",
      "description": "Não está previsto disjuntor geral (aparelho de corte de entrada). É obrigatório na entrada da instalação.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasMainCircuitBreaker",
          "operator": "not_exists",
          "value": null
        }
      ],
      "remediation": "Instalar disjuntor geral no quadro eléctrico, dimensionado para a potência contratada.",
      "requiredValue": "Disjuntor geral obrigatório",
      "enabled": true,
      "tags": [
        "corte geral",
        "disjuntor",
        "entrada"
      ]
    },
    {
      "id": "RTIEBT-533-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 533 - Protecção de Circuitos",
      "description": "Os circuitos individuais não possuem protecção própria. Cada circuito deve ter disjuntor/fusível dimensionado.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasIndividualCircuitProtection",
          "operator": "not_exists",
          "value": null
        }
      ],
      "remediation": "Instalar protecção individual para cada circuito. Referência: RTIEBT Secção 533.",
      "requiredValue": "Protecção individual por circuito",
      "enabled": true,
      "tags": [
        "protecção",
        "circuitos",
        "disjuntor"
      ]
    },
    {
      "id": "RTIEBT-534-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 534 - Descarregadores de Sobretensões",
      "description": "Não está previsto descarregador de sobretensões (SPD). Obrigatório em edifícios novos.",
      "severity": "warning",
      "conditions": [
        {
          "field": "electrical.hasSurgeProtection",
          "operator": "not_exists",
          "value": null
        }
      ],
      "exclusions": [
        {
          "field": "isRehabilitation",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Instalar SPD no quadro eléctrico. Tipo 2 mínimo; com pára-raios: Tipo 1+2.",
      "requiredValue": "SPD obrigatório em edifícios novos",
      "enabled": true,
      "tags": [
        "SPD",
        "sobretensões",
        "protecção"
      ]
    },
    {
      "id": "RTIEBT-801-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801 - Circuitos Mínimos",
      "description": "O número de circuitos ({electrical.numberOfCircuits}) é inferior ao mínimo. T0-T1: 3; T2-T3: 5; T4+: 7.",
      "severity": "warning",
      "conditions": [
        {
          "field": "electrical.numberOfCircuits",
          "operator": "<",
          "value": 3
        }
      ],
      "remediation": "Aumentar o número de circuitos conforme a tipologia da fracção.",
      "currentValueTemplate": "{electrical.numberOfCircuits} circuitos",
      "requiredValue": "≥ 3 (T0-T1), ≥ 5 (T2-T3), ≥ 7 (T4+)",
      "enabled": true,
      "tags": [
        "circuitos",
        "mínimo",
        "tipologia"
      ]
    },
    {
      "id": "RTIEBT-701-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 701 - Casas de Banho",
      "description": "Não é garantida a conformidade com as zonas de segurança das casas de banho (Zonas 0 a 3).",
      "severity": "warning",
      "conditions": [
        {
          "field": "electrical.hasBathroomZoneCompliance",
          "operator": "not_exists",
          "value": null
        }
      ],
      "remediation": "Verificar conformidade: Zona 0 (IPX7, SELV 12V); Zona 1 (IPX5); Zona 2 (IPX4); Zona 3 (IPX1, RCD 30mA).",
      "requiredValue": "Conformidade com zonas 0-3",
      "enabled": true,
      "tags": [
        "casas de banho",
        "zonas",
        "IP"
      ]
    },
    {
      "id": "RTIEBT-314-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 314 - Divisão em Circuitos",
      "description": "Os circuitos de iluminação e tomadas devem ser separados.",
      "severity": "warning",
      "conditions": [
        {
          "field": "electrical.hasSeparateLightingCircuits",
          "operator": "not_exists",
          "value": null
        }
      ],
      "remediation": "Separar os circuitos de iluminação dos circuitos de tomadas.",
      "requiredValue": "Circuitos separados",
      "enabled": true,
      "tags": [
        "circuitos",
        "separação",
        "iluminação",
        "tomadas"
      ]
    },
    {
      "id": "RTIEBT-801-02",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801 - Circuitos Dedicados",
      "description": "Equipamentos de potência elevada devem ter circuitos dedicados: forno (4 mm²), placa (6 mm²), máquinas (2.5 mm²).",
      "severity": "warning",
      "conditions": [
        {
          "field": "electrical.hasDedicatedApplianceCircuits",
          "operator": "not_exists",
          "value": null
        }
      ],
      "remediation": "Prever circuitos dedicados para equipamentos de potência elevada.",
      "requiredValue": "Circuitos dedicados para equipamentos de potência",
      "enabled": true,
      "tags": [
        "circuitos",
        "dedicados",
        "electrodomésticos"
      ]
    },
    {
      "id": "RTIEBT-514-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 514.5 - Documentação",
      "description": "O projecto deve incluir esquema unifilar da instalação eléctrica.",
      "severity": "warning",
      "conditions": [
        {
          "field": "electrical.hasSchematicDiagram",
          "operator": "not_exists",
          "value": null
        }
      ],
      "remediation": "Elaborar esquema unifilar completo. Referência: RTIEBT Secção 514.5.",
      "requiredValue": "Esquema unifilar obrigatório",
      "enabled": true,
      "tags": [
        "documentação",
        "unifilar",
        "esquema"
      ]
    },
    {
      "id": "RTIEBT-514-02",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 514 - Identificação",
      "description": "O quadro eléctrico deve ter identificação clara de todos os circuitos.",
      "severity": "info",
      "conditions": [
        {
          "field": "electrical.hasDistributionBoardLabelling",
          "operator": "not_exists",
          "value": null
        }
      ],
      "remediation": "Identificar todos os circuitos no quadro com etiquetas legíveis e duráveis.",
      "requiredValue": "Identificação obrigatória",
      "enabled": true,
      "tags": [
        "identificação",
        "quadro",
        "etiquetas"
      ]
    },
    {
      "id": "RTIEBT-512-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 512.2 - Protecção IP",
      "description": "Equipamentos exteriores devem ter mínimo IP44.",
      "severity": "info",
      "conditions": [
        {
          "field": "electrical.hasOutdoorIPProtection",
          "operator": "not_exists",
          "value": null
        }
      ],
      "remediation": "Garantir IP44 mínimo no exterior; IP55 para jactos de água.",
      "requiredValue": "Mínimo IP44 para exterior",
      "enabled": true,
      "tags": [
        "IP",
        "exterior",
        "protecção"
      ]
    },
    {
      "id": "RTIEBT-525-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 525 — Quedas de Tensão Iluminação",
      "description": "A queda de tensão em iluminação ({electrical.voltageDropLighting}%) excede 3%.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.voltageDropLighting",
          "operator": ">",
          "value": 3
        }
      ],
      "currentValueTemplate": "{electrical.voltageDropLighting}%",
      "requiredValue": "≤ 3%",
      "remediation": "Aumentar secção dos condutores ou redistribuir cargas. Referência: RTIEBT Secção 525.",
      "enabled": true,
      "tags": [
        "queda de tensão",
        "iluminação"
      ]
    },
    {
      "id": "RTIEBT-525-02",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 525 — Quedas de Tensão Outros Usos",
      "description": "A queda de tensão em outros usos ({electrical.voltageDrop}%) excede 5%.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.voltageDrop",
          "operator": ">",
          "value": 5
        }
      ],
      "currentValueTemplate": "{electrical.voltageDrop}%",
      "requiredValue": "≤ 5%",
      "remediation": "Aumentar secção dos condutores ou redistribuir cargas. Referência: RTIEBT Secção 525.",
      "enabled": true,
      "tags": [
        "queda de tensão",
        "tomadas"
      ]
    },
    {
      "id": "RTIEBT-801-03",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801 — Tomadas Mínimas Sala",
      "description": "Tomadas na sala ({electrical.minSocketsLiving}) inferior ao mínimo de 5.",
      "severity": "warning",
      "conditions": [
        {
          "field": "electrical.minSocketsLiving",
          "operator": "<",
          "value": 5
        }
      ],
      "currentValueTemplate": "{electrical.minSocketsLiving} tomadas",
      "requiredValue": "≥ 5 (sala), ≥ 3 (quartos), ≥ 4 (cozinha)",
      "remediation": "Aumentar tomadas conforme Secção 801.",
      "enabled": true,
      "tags": [
        "tomadas",
        "mínimo",
        "residencial"
      ]
    },
    {
      "id": "RTIEBT-801-04",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801 — Potência Mínima",
      "description": "Potência ({electrical.designPower} kVA) inferior ao mínimo para a tipologia.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.designPower",
          "operator": "<",
          "value": 3.45
        }
      ],
      "currentValueTemplate": "{electrical.designPower} kVA",
      "requiredValue": "≥ 3.45 kVA (T0-T1), ≥ 6.9 (T2), ≥ 10.35 (T3), ≥ 13.8 (T4+)",
      "remediation": "Aumentar potência conforme RTIEBT Secção 801, Quadro 801.2A.",
      "enabled": true,
      "tags": [
        "potência",
        "dimensionamento",
        "residencial"
      ]
    },
    {
      "id": "RTIEBT-521-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 521 — Secção Mínima Condutores",
      "description": "Secção ({electrical.conductorSection} mm²) inferior ao mínimo de 1.5 mm².",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.conductorSection",
          "operator": "<",
          "value": 1.5
        }
      ],
      "currentValueTemplate": "{electrical.conductorSection} mm²",
      "requiredValue": "≥ 1.5 mm² (iluminação), ≥ 2.5 mm² (tomadas), ≥ 4 mm² (forno), ≥ 6 mm² (placa)",
      "remediation": "Aumentar secção conforme Tabela 52-C da RTIEBT.",
      "enabled": true,
      "tags": [
        "condutores",
        "secção",
        "cabos"
      ]
    },
    {
      "id": "RTIEBT-521-02",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 521 — Coordenação Cabo/Protecção",
      "description": "Coordenação Ib ≤ In ≤ Iz não verificada.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasCableProtectionCoordination",
          "operator": "not_exists",
          "value": null
        }
      ],
      "requiredValue": "Ib ≤ In ≤ Iz",
      "remediation": "Verificar coordenação cabo/protecção para cada circuito. Referência: RTIEBT Secção 521.",
      "enabled": true,
      "tags": [
        "condutores",
        "protecção",
        "coordenação"
      ]
    },
    {
      "id": "RTIEBT-801-05",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801 — Pré-instalação VE",
      "description": "Sem pré-instalação para carregamento VE. Circuito 6 mm², ≥ 3.7 kW obrigatório.",
      "severity": "warning",
      "conditions": [
        {
          "field": "electrical.hasEVPreInstallation",
          "operator": "not_exists",
          "value": null
        },
        {
          "field": "buildingType",
          "operator": "==",
          "value": "residential"
        }
      ],
      "currentValueTemplate": "Sem pré-instalação VE",
      "requiredValue": "Circuito 6 mm², ≥ 3.7 kW",
      "remediation": "Prever circuito dedicado VE com DR 30 mA Tipo A. Referência: Portaria 252/2015.",
      "enabled": true,
      "tags": [
        "VE",
        "veículo eléctrico",
        "carregamento"
      ]
    },
    {
      "id": "RTIEBT-411-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 411 — Tensão Limite Convencional",
      "description": "Tensão de contacto ({electrical.conventionalVoltageLimit} V) excede UL. Secos: 50V; húmidos: 25V.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.conventionalVoltageLimit",
          "operator": ">",
          "value": 50
        }
      ],
      "currentValueTemplate": "{electrical.conventionalVoltageLimit} V AC",
      "requiredValue": "≤ 50 V AC (normal), ≤ 25 V AC (especial)",
      "remediation": "Verificar RA × IΔn ≤ UL. Referência: RTIEBT Secção 411.",
      "enabled": true,
      "tags": [
        "tensão limite",
        "contacto",
        "segurança"
      ]
    },
    {
      "id": "RTIEBT-413-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 413 — Tempo Corte TN",
      "description": "Tempo de corte ({electrical.disconnectionTime} s) excede 0.4s para terminais ≤ 32A em TN.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.disconnectionTime",
          "operator": ">",
          "value": 0.4
        }
      ],
      "currentValueTemplate": "{electrical.disconnectionTime} s",
      "requiredValue": "≤ 0.4 s (terminais), ≤ 5 s (distribuição)",
      "remediation": "Verificar Zs × Ia ≤ U0. Referência: RTIEBT Secção 413, Tabela 41-A.",
      "enabled": true,
      "tags": [
        "tempo de corte",
        "TN",
        "protecção"
      ]
    },
    {
      "id": "RTIEBT-413-02",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 413 — Tempo Corte TT",
      "description": "Em TT, corte pelo DR deve ser ≤ 0.2s (30mA). Condição: RA × IΔn ≤ 50V.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.earthingScheme",
          "operator": "==",
          "value": "TT"
        },
        {
          "field": "electrical.disconnectionTime",
          "operator": ">",
          "value": 0.2
        }
      ],
      "currentValueTemplate": "{electrical.disconnectionTime} s",
      "requiredValue": "≤ 0.2 s (30mA), ≤ 1 s (300mA)",
      "remediation": "Verificar RA × IΔn ≤ 50V. Referência: RTIEBT Secção 413, Tabela 41-B.",
      "enabled": true,
      "tags": [
        "tempo de corte",
        "TT",
        "diferencial"
      ]
    },
    {
      "id": "RTIEBT-522-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 522 — Métodos Instalação",
      "description": "Método de instalação não definido. Métodos A1/A2/B1/B2/C/D/E/F determinam correntes admissíveis.",
      "severity": "warning",
      "conditions": [
        {
          "field": "electrical.installationMethod",
          "operator": "not_exists",
          "value": null
        }
      ],
      "requiredValue": "Método de instalação definido",
      "remediation": "Definir método de instalação. Referência: RTIEBT Secção 522.",
      "enabled": true,
      "tags": [
        "canalizações",
        "método instalação"
      ]
    },
    {
      "id": "RTIEBT-526-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 526 — Ligações e Conexões",
      "description": "Ligações devem ser em caixas de derivação acessíveis. Torção directa proibida.",
      "severity": "warning",
      "conditions": [
        {
          "field": "electrical.hasJunctionBoxes",
          "operator": "not_exists",
          "value": null
        }
      ],
      "requiredValue": "Caixas de derivação acessíveis",
      "remediation": "Usar caixas de derivação com terminais mecânicos. Referência: RTIEBT Secção 526.",
      "enabled": true,
      "tags": [
        "ligações",
        "caixas derivação"
      ]
    },
    {
      "id": "RTIEBT-801-06",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801 — Quadro Eléctrico Reserva",
      "description": "Quadro sem reserva mínima de 20% ({electrical.distributionBoardReserve}%). Frontal ≥ 0.60 m.",
      "severity": "warning",
      "conditions": [
        {
          "field": "electrical.distributionBoardReserve",
          "operator": "<",
          "value": 20
        }
      ],
      "currentValueTemplate": "{electrical.distributionBoardReserve}%",
      "requiredValue": "≥ 20%",
      "remediation": "Quadro com ≥ 20% reserva, altura 0.40-1.80 m, frontal ≥ 0.60 m.",
      "enabled": true,
      "tags": [
        "quadro",
        "reserva",
        "dimensionamento"
      ]
    },
    {
      "id": "RTIEBT-801-07",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801 — Colunas Montantes",
      "description": "Secção coluna montante ({electrical.risingMainSection} mm²) inferior a 10 mm² Cu.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.risingMainSection",
          "operator": "<",
          "value": 10
        },
        {
          "field": "numberOfDwellings",
          "operator": ">",
          "value": 1
        }
      ],
      "currentValueTemplate": "{electrical.risingMainSection} mm²",
      "requiredValue": "≥ 10 mm² Cu / ≥ 16 mm² Al",
      "remediation": "Dimensionar coluna ≥ 10 mm² Cu. Referência: RTIEBT Secção 801.",
      "enabled": true,
      "tags": [
        "coluna montante",
        "secção"
      ]
    },
    {
      "id": "RTIEBT-611-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 611 — Verificação Inicial",
      "description": "Verificação inicial obrigatória: continuidade PE, isolamento (≥ 0.5 MΩ), terra, ensaio DR.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasInitialVerification",
          "operator": "not_exists",
          "value": null
        }
      ],
      "requiredValue": "Verificação inicial obrigatória",
      "remediation": "Executar verificação inicial antes da colocação em serviço. Referência: RTIEBT Secção 611.",
      "enabled": true,
      "tags": [
        "verificação",
        "ensaios",
        "comissionamento"
      ]
    },
    {
      "id": "RTIEBT-612-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 612 — Verificação Periódica",
      "description": "Verificação periódica conforme DL 96/2017: habitação 5 anos, público 2 anos.",
      "severity": "info",
      "conditions": [
        {
          "field": "electrical.hasPeriodicInspection",
          "operator": "not_exists",
          "value": null
        }
      ],
      "requiredValue": "Inspecção periódica obrigatória",
      "remediation": "Planear verificações por entidade acreditada. Referência: DL 96/2017.",
      "enabled": true,
      "tags": [
        "verificação",
        "periódica",
        "ISQ"
      ]
    },
    {
      "id": "RTIEBT-801-08",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801 — Tomadas Quartos",
      "description": "Tomadas nos quartos ({electrical.socketCount}) inferior ao mínimo de 3.",
      "severity": "warning",
      "conditions": [
        {
          "field": "electrical.socketCount",
          "operator": "<",
          "value": 3
        },
        {
          "field": "buildingType",
          "operator": "==",
          "value": "residential"
        }
      ],
      "currentValueTemplate": "{electrical.socketCount} tomadas",
      "requiredValue": "≥ 3 por quarto",
      "remediation": "Aumentar para mínimo 3 tomadas por quarto. Referência: RTIEBT Quadro 801.2B.",
      "enabled": true,
      "tags": [
        "tomadas",
        "quartos",
        "residencial"
      ]
    },
    {
      "id": "RTIEBT-413-03",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 413.1.3.3 — Impedância Malha TN",
      "description": "Condição Zs × Ia ≤ Uo (230V) não verificada no esquema TN.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.loopImpedanceVerified",
          "operator": "not_exists",
          "value": null
        }
      ],
      "requiredValue": "Zs × Ia ≤ 230 V",
      "remediation": "Verificar Zs × Ia ≤ Uo. Referência: RTIEBT Secção 413.1.3.3.",
      "enabled": true,
      "tags": [
        "impedância",
        "malha defeito",
        "TN"
      ]
    },
    {
      "id": "RTIEBT-413-04",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 413.1.4.2 — Condição TT",
      "description": "Em TT: RA × IΔn ≤ 50V não verificada.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.earthingScheme",
          "operator": "==",
          "value": "TT"
        },
        {
          "field": "electrical.earthTTConditionVerified",
          "operator": "not_exists",
          "value": null
        }
      ],
      "requiredValue": "RA × IΔn ≤ 50 V",
      "remediation": "DR 30 mA: RA ≤ 1667 Ω; DR 300 mA: RA ≤ 167 Ω. Referência: RTIEBT Secção 413.1.4.2.",
      "enabled": true,
      "tags": [
        "impedância",
        "terra",
        "TT"
      ]
    },
    {
      "id": "RTIEBT-412-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 412.5 — DR 30 mA Complementar",
      "description": "Protecção complementar: DR IΔn ≤ 30 mA obrigatório para tomadas e locais húmidos.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.rcdSensitivity",
          "operator": ">",
          "value": 30
        }
      ],
      "currentValueTemplate": "{electrical.rcdSensitivity} mA",
      "requiredValue": "≤ 30 mA",
      "remediation": "Instalar DR ≤ 30 mA. Referência: RTIEBT Secção 412.5.",
      "enabled": true,
      "tags": [
        "diferencial",
        "30 mA",
        "contacto direto"
      ]
    },
    {
      "id": "RTIEBT-53GD-01",
      "regulationId": "portaria-949a-2006",
      "article": "Quadro 53GD — Resistência Terra vs DR",
      "description": "Resistência terra ({electrical.earthingResistance} Ω) excede máximo para DR instalado. DR 30 mA: ≤ 1665 Ω; DR 300 mA: ≤ 166 Ω.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.earthingResistance",
          "operator": ">",
          "value": 166
        },
        {
          "field": "electrical.rcdSensitivity",
          "operator": "==",
          "value": 300
        }
      ],
      "currentValueTemplate": "{electrical.earthingResistance} Ω",
      "requiredValue": "RA × IΔn ≤ 50V",
      "remediation": "Melhorar eléctrodo ou aumentar sensibilidade DR. Referência: Quadro 53GD.",
      "enabled": true,
      "tags": [
        "terra",
        "diferencial",
        "coordenação"
      ]
    },
    {
      "id": "RTIEBT-546-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 546.2.1 — PEN Secção Mínima",
      "description": "Secção PEN ({electrical.penSection} mm²) inferior a 10 mm² Cu / 16 mm² Al.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.penSection",
          "operator": "<",
          "value": 10
        }
      ],
      "currentValueTemplate": "{electrical.penSection} mm²",
      "requiredValue": "≥ 10 mm² Cu / 16 mm² Al",
      "remediation": "Aumentar secção PEN. Referência: RTIEBT Secção 546.2.1.",
      "enabled": true,
      "tags": [
        "PEN",
        "condutores",
        "secção"
      ]
    },
    {
      "id": "RTIEBT-543-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 543.1.1 — Secção PE",
      "description": "Secção PE conforme Tabela 54A: fase ≤ 16 → PE = fase; 16-35 → PE = 16; > 35 → PE = fase/2.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.peSection",
          "operator": "<",
          "value": 1.5
        }
      ],
      "currentValueTemplate": "{electrical.peSection} mm²",
      "requiredValue": "Conforme Tabela 54A",
      "remediation": "Dimensionar PE conforme Tabela 54A. Referência: RTIEBT Secção 543.1.1.",
      "enabled": true,
      "tags": [
        "PE",
        "condutores",
        "protecção"
      ]
    },
    {
      "id": "RTIEBT-433-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 433.2 — IB ≤ In ≤ Iz",
      "description": "Condição IB ≤ In ≤ Iz não verificada para protecção sobrecargas.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.overloadProtectionVerified",
          "operator": "not_exists",
          "value": null
        }
      ],
      "requiredValue": "IB ≤ In ≤ Iz",
      "remediation": "Verificar IB ≤ In ≤ Iz para cada circuito. Referência: RTIEBT Secção 433.2.",
      "enabled": true,
      "tags": [
        "sobrecargas",
        "coordenação",
        "corrente"
      ]
    },
    {
      "id": "RTIEBT-433-02",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 433.2 — I2 ≤ 1.45 × Iz",
      "description": "Corrente de funcionamento I2 deve ser ≤ 1.45 × Iz.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.i2ProtectionVerified",
          "operator": "not_exists",
          "value": null
        }
      ],
      "requiredValue": "I2 ≤ 1.45 × Iz",
      "remediation": "Verificar I2 ≤ 1.45 × Iz. Referência: RTIEBT Secção 433.2.",
      "enabled": true,
      "tags": [
        "sobrecargas",
        "protecção",
        "cabo"
      ]
    },
    {
      "id": "RTIEBT-434-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 434.3.1 — Poder de Corte",
      "description": "Poder de corte ≥ Icc presumida no ponto de instalação.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.breakingCapacityVerified",
          "operator": "not_exists",
          "value": null
        }
      ],
      "requiredValue": "Poder corte ≥ Icc",
      "remediation": "Verificar poder de corte (kA) ≥ Icc. Referência: RTIEBT Secção 434.3.1.",
      "enabled": true,
      "tags": [
        "curto-circuito",
        "poder de corte"
      ]
    },
    {
      "id": "RTIEBT-434-02",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 434.3.2 — I²t ≤ k²S²",
      "description": "Energia passante I²t deve satisfazer I²t ≤ k²S² (t ≤ 5s).",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.letThroughVerified",
          "operator": "not_exists",
          "value": null
        }
      ],
      "requiredValue": "I²t ≤ k²S²",
      "remediation": "Verificar condição térmica. Valores k: Tabelas 54B-54E. Referência: RTIEBT Secção 434.3.2.",
      "enabled": true,
      "tags": [
        "curto-circuito",
        "energia passante"
      ]
    },
    {
      "id": "RTIEBT-803-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 803.2.4.4.2a — QT Individual ≤ 1.5%",
      "description": "Queda de tensão portinhola-origem individual ({electrical.voltageDropIndividual}%) excede 1.5%.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.voltageDropIndividual",
          "operator": ">",
          "value": 1.5
        }
      ],
      "currentValueTemplate": "{electrical.voltageDropIndividual}%",
      "requiredValue": "≤ 1.5%",
      "remediation": "Reduzir queda de tensão. Referência: RTIEBT Secção 803.2.4.4.2a.",
      "enabled": true,
      "tags": [
        "queda de tensão",
        "individual"
      ]
    },
    {
      "id": "RTIEBT-803-02",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 803.2.4.4.2b — QT Entrada ≤ 0.5%",
      "description": "Queda de tensão caixa coluna-entrada ({electrical.voltageDropEntry}%) excede 0.5%.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.voltageDropEntry",
          "operator": ">",
          "value": 0.5
        }
      ],
      "currentValueTemplate": "{electrical.voltageDropEntry}%",
      "requiredValue": "≤ 0.5%",
      "remediation": "Reduzir queda de tensão. Referência: RTIEBT Secção 803.2.4.4.2b.",
      "enabled": true,
      "tags": [
        "queda de tensão",
        "entrada"
      ]
    },
    {
      "id": "RTIEBT-803-03",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 803.2.4.4.2c — QT Coluna ≤ 1.0%",
      "description": "Queda de tensão na coluna ({electrical.voltageDropColumn}%) excede 1.0%.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.voltageDropColumn",
          "operator": ">",
          "value": 1.0
        }
      ],
      "currentValueTemplate": "{electrical.voltageDropColumn}%",
      "requiredValue": "≤ 1.0%",
      "remediation": "Reduzir queda de tensão na coluna. Referência: RTIEBT Secção 803.2.4.4.2c.",
      "enabled": true,
      "tags": [
        "queda de tensão",
        "coluna"
      ]
    },
    {
      "id": "RTIEBT-521-03",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 521.9.6 — Cabos Enterrados Profundidade",
      "description": "Profundidade enterramento ({electrical.cableBurialDepth} m) inferior a 0.50 m.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.cableBurialDepth",
          "operator": "<",
          "value": 0.5
        }
      ],
      "currentValueTemplate": "{electrical.cableBurialDepth} m",
      "requiredValue": "≥ 0.50 m",
      "remediation": "Enterrar cabos ≥ 0.50 m. Referência: RTIEBT Secção 521.9.6.",
      "enabled": true,
      "tags": [
        "cabos",
        "enterrados",
        "profundidade"
      ]
    },
    {
      "id": "RTIEBT-521-04",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 521.9.3 — Calhas Altura",
      "description": "Calhas a menos de 10 cm do pavimento ({electrical.trunkingHeight} cm).",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.trunkingHeight",
          "operator": "<",
          "value": 10
        }
      ],
      "currentValueTemplate": "{electrical.trunkingHeight} cm",
      "requiredValue": "≥ 10 cm",
      "remediation": "Instalar calhas ≥ 10 cm do pavimento. Referência: RTIEBT Secção 521.9.3.",
      "enabled": true,
      "tags": [
        "calhas",
        "altura"
      ]
    },
    {
      "id": "RTIEBT-521-05",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 521.9.5 — Taxa Enchimento ≤ 25%",
      "description": "Taxa enchimento dos ocos ({electrical.cableFillRatio}%) excede 25%. Dimensão mínima oco: 20 mm.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.cableFillRatio",
          "operator": ">",
          "value": 25
        }
      ],
      "currentValueTemplate": "{electrical.cableFillRatio}%",
      "requiredValue": "≤ 25%",
      "remediation": "Reduzir enchimento para ≤ 25%. Referência: RTIEBT Secção 521.9.5.",
      "enabled": true,
      "tags": [
        "canalizações",
        "enchimento"
      ]
    },
    {
      "id": "RTIEBT-555-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 555.5a — Tomadas In < 32A Altura",
      "description": "Tomadas In < 32A: eixo ≥ 50 mm do pavimento ({electrical.socketHeight} mm).",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.socketHeight",
          "operator": "<",
          "value": 50
        }
      ],
      "currentValueTemplate": "{electrical.socketHeight} mm",
      "requiredValue": "≥ 50 mm",
      "remediation": "Instalar tomadas ≥ 50 mm do pavimento. Referência: RTIEBT Secção 555.5a.",
      "enabled": true,
      "tags": [
        "tomadas",
        "altura"
      ]
    },
    {
      "id": "RTIEBT-555-02",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 555.5b — Tomadas In ≥ 32A Altura",
      "description": "Tomadas In ≥ 32A: eixo ≥ 200 mm do pavimento ({electrical.socketHeightIndustrial} mm).",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.socketHeightIndustrial",
          "operator": "<",
          "value": 200
        }
      ],
      "currentValueTemplate": "{electrical.socketHeightIndustrial} mm",
      "requiredValue": "≥ 200 mm",
      "remediation": "Instalar tomadas industriais ≥ 200 mm. Referência: RTIEBT Secção 555.5b.",
      "enabled": true,
      "tags": [
        "tomadas",
        "industrial",
        "altura"
      ]
    },
    {
      "id": "RTIEBT-803-04",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 803.4.2.11 — Ducto Passagem Piso",
      "description": "Passagem ducto ao piso deve ser ≥ 40 × 20 cm.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.ductOpeningWidth",
          "operator": "<",
          "value": 40
        }
      ],
      "requiredValue": "≥ 40 × 20 cm",
      "remediation": "Dimensionar passagem ≥ 40 × 20 cm. Referência: RTIEBT Secção 803.4.2.11.",
      "enabled": true,
      "tags": [
        "ducto",
        "passagem",
        "dimensões"
      ]
    },
    {
      "id": "RTIEBT-803-05",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 803.4.2.7 — Ducto Espaço Frontal",
      "description": "Espaço frontal ducto ({electrical.ductClearance} cm) inferior a 70 cm.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.ductClearance",
          "operator": "<",
          "value": 70
        }
      ],
      "currentValueTemplate": "{electrical.ductClearance} cm",
      "requiredValue": "≥ 70 cm",
      "remediation": "Garantir ≥ 70 cm frontal, porta ≥ 90°. Referência: RTIEBT Secção 803.4.2.7.",
      "enabled": true,
      "tags": [
        "ducto",
        "acessibilidade"
      ]
    },
    {
      "id": "RTIEBT-803-06",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 803.4.6.2 — Coluna Trifásica ≥ 10 mm²",
      "description": "Secção coluna trifásica ({electrical.columnSection} mm²) inferior a 10 mm².",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.columnSection",
          "operator": "<",
          "value": 10
        }
      ],
      "currentValueTemplate": "{electrical.columnSection} mm²",
      "requiredValue": "≥ 10 mm²",
      "remediation": "Coluna trifásica ≥ 10 mm² e ≥ secção entradas. Referência: RTIEBT Secção 803.4.6.2.",
      "enabled": true,
      "tags": [
        "coluna",
        "secção",
        "trifásico"
      ]
    },
    {
      "id": "RTIEBT-801-09",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.5.3 — Máx 8 Pontos/Circuito",
      "description": "Circuito com {electrical.pointsPerCircuit} pontos excede máximo de 8.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.pointsPerCircuit",
          "operator": ">",
          "value": 8
        }
      ],
      "currentValueTemplate": "{electrical.pointsPerCircuit} pontos",
      "requiredValue": "≤ 8",
      "remediation": "Redistribuir para ≤ 8 pontos por circuito. Referência: RTIEBT Secção 801.5.3.",
      "enabled": true,
      "tags": [
        "circuitos",
        "pontos",
        "habitação"
      ]
    },
    {
      "id": "RTIEBT-801-10",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.5.3 — Máx 5 Climatização/Circuito",
      "description": "Circuito climatização com {electrical.hvacDevicesPerCircuit} aparelhos excede máximo de 5.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hvacDevicesPerCircuit",
          "operator": ">",
          "value": 5
        }
      ],
      "currentValueTemplate": "{electrical.hvacDevicesPerCircuit} aparelhos",
      "requiredValue": "≤ 5",
      "remediation": "Limitar a 5 aparelhos por circuito. Referência: RTIEBT Secção 801.5.3.",
      "enabled": true,
      "tags": [
        "climatização",
        "circuitos"
      ]
    },
    {
      "id": "RTIEBT-801-11",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.1.1.6 — Corte Geral ≥ 16A",
      "description": "Corrente corte geral ({electrical.mainSwitchRating} A) inferior a 16 A.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.mainSwitchRating",
          "operator": "<",
          "value": 16
        }
      ],
      "currentValueTemplate": "{electrical.mainSwitchRating} A",
      "requiredValue": "≥ 16 A",
      "remediation": "Instalar corte geral ≥ 16 A. Referência: RTIEBT Secção 801.1.1.6.",
      "enabled": true,
      "tags": [
        "corte geral",
        "corrente"
      ]
    },
    {
      "id": "RTIEBT-801-12",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.1.1.3.3 — Trifásica > 10.35 kVA",
      "description": "Instalação > 10.35 kVA ({electrical.installedPower} kVA) em monofásico requer trifásico.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.installedPower",
          "operator": ">",
          "value": 10.35
        },
        {
          "field": "electrical.supplyType",
          "operator": "==",
          "value": "single_phase"
        }
      ],
      "currentValueTemplate": "{electrical.installedPower} kVA",
      "requiredValue": "> 10.35 kVA → trifásico",
      "remediation": "Converter para trifásico. Referência: RTIEBT Secção 801.1.1.3.3.",
      "enabled": true,
      "tags": [
        "alimentação",
        "trifásico",
        "potência"
      ]
    },
    {
      "id": "RTIEBT-801-13",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.2.6.3 — Potência Comércio",
      "description": "Potência comércio ({electrical.commercialPower} kVA) inferior a 50 VA/m² (mín 3.45 kVA).",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.commercialPower",
          "operator": "<",
          "value": 3.45
        }
      ],
      "currentValueTemplate": "{electrical.commercialPower} kVA",
      "requiredValue": "≥ 50 VA/m², mín 3.45 kVA",
      "remediation": "Dimensionar ≥ 50 VA/m². Referência: RTIEBT Secção 801.2.6.3.",
      "enabled": true,
      "tags": [
        "potência",
        "comércio"
      ]
    },
    {
      "id": "RTIEBT-701-02",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 701.512.2 — IP por Volume CB",
      "description": "IP insuficiente na casa de banho. Vol 0: IPX7; Vol 1: IPX5; Vol 2: IPX4; Vol 3: IPX1.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.bathroomIPVerified",
          "operator": "not_exists",
          "value": null
        }
      ],
      "requiredValue": "Vol 0: IPX7, Vol 1: IPX5, Vol 2: IPX4, Vol 3: IPX1",
      "remediation": "Verificar IP por volume. Públicos: IPX5 em Vol 2/3. Referência: RTIEBT Secção 701.512.2.",
      "enabled": true,
      "tags": [
        "casas de banho",
        "IP",
        "volumes"
      ]
    },
    {
      "id": "RTIEBT-701-03",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 701 Anexo I.2 — Equipotencial CB",
      "description": "Equipotencial CB: ≥ 2.5 mm² Cu protegido ou ≥ 4 mm² não protegido.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.bathroomBondingSection",
          "operator": "<",
          "value": 2.5
        }
      ],
      "currentValueTemplate": "{electrical.bathroomBondingSection} mm²",
      "requiredValue": "≥ 2.5 mm² (protegido) / ≥ 4 mm² (não protegido)",
      "remediation": "Instalar equipotencial adequada. Referência: RTIEBT Secção 701 Anexo I.2.",
      "enabled": true,
      "tags": [
        "casas de banho",
        "equipotencial"
      ]
    },
    {
      "id": "RTIEBT-702-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 702.471.0 — Piscinas TRS ≤ 12V",
      "description": "Volumes 0/1 piscinas: apenas TRS ≤ 12 V AC / 30 V DC.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.poolVoltage",
          "operator": ">",
          "value": 12
        }
      ],
      "currentValueTemplate": "{electrical.poolVoltage} V",
      "requiredValue": "≤ 12 V AC / 30 V DC",
      "remediation": "Usar TRS ≤ 12V nos volumes 0/1. Referência: RTIEBT Secção 702.471.0.",
      "enabled": true,
      "tags": [
        "piscinas",
        "TRS",
        "tensão"
      ]
    },
    {
      "id": "RTIEBT-235-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 235.2 — Pavimentos Isolantes",
      "description": "Resistência pavimentos ({electrical.floorResistance} kΩ) inferior a 50 kΩ (V ≤ 500V).",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.floorResistance",
          "operator": "<",
          "value": 50
        }
      ],
      "currentValueTemplate": "{electrical.floorResistance} kΩ",
      "requiredValue": "≥ 50 kΩ (≤500V), ≥ 100 kΩ (>500V)",
      "remediation": "Garantir resistência adequada. Referência: RTIEBT Secção 235.2.",
      "enabled": true,
      "tags": [
        "isolamento",
        "pavimento"
      ]
    },
    {
      "id": "RTIEBT-612-02",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 612.3 — Isolamento ≥ 0.5 MΩ",
      "description": "Resistência isolamento ({electrical.insulationResistance} MΩ) inferior a 0.5 MΩ.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.insulationResistance",
          "operator": "<",
          "value": 0.5
        }
      ],
      "currentValueTemplate": "{electrical.insulationResistance} MΩ",
      "requiredValue": "≥ 0.5 MΩ (230V), ≥ 1 MΩ (400V)",
      "remediation": "Melhorar isolamento. Referência: RTIEBT Secção 612.3.",
      "enabled": true,
      "tags": [
        "isolamento",
        "resistência",
        "ensaio"
      ]
    },
    {
      "id": "RTIEBT-053A-01",
      "regulationId": "portaria-949a-2006",
      "article": "Quadro 53A — Abertura Contactos ≥ 4 mm",
      "description": "Distância abertura contactos corte simples 230/400V deve ser ≥ 4 mm.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.contactGap",
          "operator": "<",
          "value": 4
        }
      ],
      "currentValueTemplate": "{electrical.contactGap} mm",
      "requiredValue": "≥ 4 mm",
      "remediation": "Usar dispositivos com abertura ≥ 4 mm. Referência: Quadro 53A.",
      "enabled": true,
      "tags": [
        "seccionamento",
        "contactos"
      ]
    },
    {
      "id": "RTIEBT-704-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 704.531.2.6 — Estaleiros DR",
      "description": "Estaleiros: tomadas ≤ 32A com DR 30 mA; tomadas > 32A com DR 500 mA.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.constructionSiteRCD",
          "operator": "not_exists",
          "value": null
        },
        {
          "field": "buildingType",
          "operator": "==",
          "value": "construction_site"
        }
      ],
      "requiredValue": "DR 30 mA (≤32A), DR 500 mA (>32A)",
      "remediation": "Instalar DR adequado em estaleiros. Referência: RTIEBT Secção 704.531.2.6.",
      "enabled": true,
      "tags": [
        "estaleiros",
        "diferencial",
        "tomadas"
      ]
    },
    {
      "id": "RTIEBT-722-01",
      "regulationId": "portaria-252-2015",
      "article": "Secção 722.531.2.101 — VE DR Dedicado",
      "description": "Cada ponto VE: DR dedicado ≤ 30 mA, tipo A mínimo.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.evRcdPerPoint",
          "operator": "not_exists",
          "value": null
        }
      ],
      "requiredValue": "DR ≤ 30 mA tipo A por ponto",
      "remediation": "Instalar DR dedicado por ponto VE. Tipo B para DC. Referência: Secção 722.531.2.101.",
      "enabled": true,
      "tags": [
        "VE",
        "diferencial",
        "protecção"
      ]
    },
    {
      "id": "RTIEBT-722-02",
      "regulationId": "portaria-252-2015",
      "article": "Secção 722.55.101.5 — VE Tomadas Altura",
      "description": "Tomadas VE: bordo entre 0.5 m e 1.5 m do pavimento.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.evSocketHeight",
          "operator": "<",
          "value": 0.5
        }
      ],
      "currentValueTemplate": "{electrical.evSocketHeight} m",
      "requiredValue": "0.5 - 1.5 m",
      "remediation": "Instalar tomadas VE entre 0.5 e 1.5 m. Referência: Secção 722.55.101.5.",
      "enabled": true,
      "tags": [
        "VE",
        "tomadas",
        "altura"
      ]
    },
    {
      "id": "RTIEBT-722-03",
      "regulationId": "portaria-252-2015",
      "article": "Secção 722.311 — VE Circuito Dedicado",
      "description": "Cada ponto VE deve ter circuito dedicado.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.evDedicatedCircuit",
          "operator": "not_exists",
          "value": null
        }
      ],
      "requiredValue": "Circuito dedicado por ponto",
      "remediation": "Prever circuito dedicado por ponto VE. Referência: Secção 722.311.",
      "enabled": true,
      "tags": [
        "VE",
        "circuito dedicado"
      ]
    },
    {
      "id": "RTIEBT-RSRD-01",
      "regulationId": "rsrdeebt-dl-740-74",
      "article": "RSRDEEBT Art. 9.º — Variação Tensão ≤ ±8%",
      "description": "Variação tensão ({electrical.voltageVariation}%) excede ±8%.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.voltageVariation",
          "operator": ">",
          "value": 8
        }
      ],
      "currentValueTemplate": "{electrical.voltageVariation}%",
      "requiredValue": "≤ ±8%",
      "remediation": "Manter variações ≤ ±8%. Referência: RSRDEEBT Art. 9.º.",
      "enabled": true,
      "tags": [
        "distribuição",
        "tensão"
      ]
    },
    {
      "id": "RTIEBT-P1532-01",
      "regulationId": "portaria-1532-2008",
      "article": "Art. 114 n.2 — Autonomia Emergência ≥ 15 min",
      "description": "Autonomia iluminação emergência ({electrical.emergencyAutonomy} min) inferior a 15 min.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.emergencyAutonomy",
          "operator": "<",
          "value": 15
        }
      ],
      "currentValueTemplate": "{electrical.emergencyAutonomy} min",
      "requiredValue": "≥ 15 min",
      "remediation": "Garantir ≥ 15 min. Referência: Portaria 1532/2008, Art. 114 n.2.",
      "enabled": true,
      "tags": [
        "emergência",
        "autonomia",
        "SCIE"
      ]
    },
    {
      "id": "RTIEBT-P1532-02",
      "regulationId": "portaria-1532-2008",
      "article": "Art. 114 n.1 — Arranque Emergência",
      "description": "Iluminação emergência: 50% em ≤ 5s, 100% em ≤ 60s.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.emergencyStartTime",
          "operator": ">",
          "value": 5
        }
      ],
      "currentValueTemplate": "{electrical.emergencyStartTime} s",
      "requiredValue": "50% ≤ 5s, 100% ≤ 60s",
      "remediation": "Usar iluminação conforme. Referência: Portaria 1532/2008, Art. 114 n.1.",
      "enabled": true,
      "tags": [
        "emergência",
        "arranque",
        "SCIE"
      ]
    },
    {
      "id": "RTIEBT-P1532-03",
      "regulationId": "portaria-1532-2008",
      "article": "Art. 114 n.5 — Balizagem ≤ 2 m",
      "description": "Balizagem a ≤ 2 m de saídas, extintores, alarmes.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.wayfindingDistance",
          "operator": ">",
          "value": 2
        }
      ],
      "currentValueTemplate": "{electrical.wayfindingDistance} m",
      "requiredValue": "≤ 2 m",
      "remediation": "Posicionar balizagem ≤ 2 m de pontos críticos. Referência: Art. 114 n.5.",
      "enabled": true,
      "tags": [
        "balizagem",
        "emergência",
        "SCIE"
      ]
    },
    {
      "id": "RTIEBT-P1532-04",
      "regulationId": "portaria-1532-2008",
      "article": "Art. 169 n.2 — Bocas Incêndio 0.8-1.2 m",
      "description": "Eixo bocas incêndio entre 0.8 m e 1.2 m do pavimento.",
      "severity": "critical",
      "conditions": [
        {
          "field": "fireSafety.fireHoseHeight",
          "operator": "<",
          "value": 0.8
        }
      ],
      "currentValueTemplate": "{fireSafety.fireHoseHeight} m",
      "requiredValue": "0.8 - 1.2 m",
      "remediation": "Ajustar altura. Referência: Portaria 1532/2008, Art. 169 n.2.",
      "enabled": true,
      "tags": [
        "incêndio",
        "bocas",
        "SCIE"
      ]
    },
    {
      "id": "RTIEBT-P1532-05",
      "regulationId": "portaria-1532-2008",
      "article": "Art. 12 n.3 — Hidrantes ≤ 30 m",
      "description": "Hidrantes exteriores a ≤ 30 m de saídas de evacuação.",
      "severity": "critical",
      "conditions": [
        {
          "field": "fireSafety.hydrantDistance",
          "operator": ">",
          "value": 30
        }
      ],
      "currentValueTemplate": "{fireSafety.hydrantDistance} m",
      "requiredValue": "≤ 30 m",
      "remediation": "Posicionar hidrantes ≤ 30 m. Referência: Art. 12 n.3.",
      "enabled": true,
      "tags": [
        "hidrantes",
        "distância",
        "SCIE"
      ]
    },
    {
      "id": "RTIEBT-801-14",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.2.1.5.1.3 — Luminárias ≥ 2.25 m",
      "description": "Luminárias de circulação: parte inferior ≥ 2.25 m do piso.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.luminaireHeight",
          "operator": "<",
          "value": 2.25
        }
      ],
      "currentValueTemplate": "{electrical.luminaireHeight} m",
      "requiredValue": "≥ 2.25 m",
      "remediation": "Instalar ≥ 2.25 m. Referência: RTIEBT Secção 801.2.1.5.1.3.",
      "enabled": true,
      "tags": [
        "iluminação",
        "altura",
        "circulação"
      ]
    },
    {
      "id": "RTIEBT-531-03",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 531.2.1 — Fuga < 1/3 IΔn",
      "description": "Corrente de fuga deve ser < 1/3 IΔn para evitar disparos intempestivos.",
      "severity": "warning",
      "conditions": [
        {
          "field": "electrical.leakageCurrentRatio",
          "operator": ">",
          "value": 0.33
        }
      ],
      "currentValueTemplate": "{electrical.leakageCurrentRatio} × IΔn",
      "requiredValue": "< 1/3 IΔn",
      "remediation": "Reduzir fuga ou separar circuitos. Referência: RTIEBT Secção 531.2.1.",
      "enabled": true,
      "tags": [
        "diferencial",
        "fuga"
      ]
    },
    {
      "id": "RTIEBT-547-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 547.1.1 — Equipotencial Principal 6-25 mm²",
      "description": "Secção do condutor equipotencial principal ({electrical.mainBondingSection} mm²) fora dos limites: mínimo 6 mm², máximo 25 mm² Cu (≥ metade do maior PE).",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.mainBondingSection",
          "operator": "<",
          "value": 6
        }
      ],
      "currentValueTemplate": "{electrical.mainBondingSection} mm²",
      "requiredValue": "6 - 25 mm² Cu (≥ 0.5 × S_PE_max)",
      "remediation": "Dimensionar equipotencial principal ≥ 6 mm² e ≤ 25 mm² Cu, ≥ metade do maior PE. Referência: RTIEBT Secção 547.1.1.",
      "enabled": true,
      "tags": [
        "equipotencial",
        "principal",
        "secção"
      ]
    },
    {
      "id": "RTIEBT-524-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 524.3 — Neutro Reduzido ≥ 16 mm²",
      "description": "Secção do neutro reduzido ({electrical.neutralSection} mm²) inferior ao mínimo de 16 mm² ou inferior a metade da secção da fase.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.neutralSection",
          "operator": "<",
          "value": 16
        },
        {
          "field": "electrical.supplyType",
          "operator": "==",
          "value": "three_phase"
        }
      ],
      "currentValueTemplate": "{electrical.neutralSection} mm²",
      "requiredValue": "≥ MAX(16, S_fase/2) mm²",
      "remediation": "Aumentar secção do neutro para ≥ 16 mm² e ≥ S_fase/2. Só aplicável a trifásico equilibrado, S_fase > 25 mm² Cu, sem harmónicas. Referência: RTIEBT Secção 524.3.",
      "enabled": true,
      "tags": [
        "neutro",
        "secção",
        "reduzido"
      ]
    },
    {
      "id": "RTIEBT-524-02",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 524.2 — Neutro = Fase (≤ 16 mm² Cu)",
      "description": "Em monofásico ou com fases ≤ 16 mm² Cu, o neutro deve ter a mesma secção que as fases.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.neutralSection",
          "operator": "<",
          "value": 1.5
        },
        {
          "field": "electrical.supplyType",
          "operator": "==",
          "value": "single_phase"
        }
      ],
      "requiredValue": "S_neutro = S_fase (monofásico ou S_fase ≤ 16 mm² Cu)",
      "remediation": "O neutro deve ter a mesma secção que as fases quando monofásico ou quando S_fase ≤ 16 mm² Cu / ≤ 25 mm² Al. Referência: RTIEBT Secção 524.2.",
      "enabled": true,
      "tags": [
        "neutro",
        "secção",
        "fase"
      ]
    },
    {
      "id": "RTIEBT-703-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 703.512.2 — Saunas IP ≥ IP24",
      "description": "Equipamentos em saunas devem ter IP mínimo IP24.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.saunaEquipmentIPVerified",
          "operator": "not_exists",
          "value": null
        }
      ],
      "requiredValue": "≥ IP24",
      "remediation": "Garantir IP ≥ IP24 para todos os equipamentos em saunas. Referência: RTIEBT Secção 703.512.2.",
      "enabled": true,
      "tags": [
        "saunas",
        "IP",
        "protecção"
      ]
    },
    {
      "id": "RTIEBT-701-04",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 701.471.0 — CB Volume 0 TRS ≤ 12V",
      "description": "Volume 0 de casas de banho: apenas TRS ≤ 12V AC / 30V DC, fonte fora dos volumes 0, 1 e 2.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.bathroomVol0Voltage",
          "operator": ">",
          "value": 12
        }
      ],
      "currentValueTemplate": "{electrical.bathroomVol0Voltage} V AC",
      "requiredValue": "≤ 12 V AC / 30 V DC (TRS)",
      "remediation": "Usar apenas TRS ≤ 12V AC no volume 0. Fonte de alimentação fora dos volumes 0, 1 e 2. Referência: RTIEBT Secção 701.471.0.",
      "enabled": true,
      "tags": [
        "casas de banho",
        "volume 0",
        "TRS"
      ]
    },
    {
      "id": "RTIEBT-555-03",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 555.7 — Tomadas Pavimento IP24/IK07",
      "description": "Tomadas instaladas no pavimento devem ter mínimo IP24 e IK07.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.floorSocketIPVerified",
          "operator": "not_exists",
          "value": null
        }
      ],
      "requiredValue": "≥ IP24 e ≥ IK07",
      "remediation": "Garantir IP ≥ 24 e IK ≥ 07 para tomadas no pavimento. Referência: RTIEBT Secção 555.7.",
      "enabled": true,
      "tags": [
        "tomadas",
        "pavimento",
        "IP",
        "IK"
      ]
    },
    {
      "id": "RTIEBT-RSRD-02",
      "regulationId": "rsrdeebt-dl-740-74",
      "article": "RSRDEEBT Art. 9.º Coment. 3 — Variação Urbana ≤ ±5%",
      "description": "Variação de tensão em centros urbanos ({electrical.voltageVariationUrban}%) excede ±5%.",
      "severity": "warning",
      "conditions": [
        {
          "field": "electrical.voltageVariationUrban",
          "operator": ">",
          "value": 5
        }
      ],
      "currentValueTemplate": "{electrical.voltageVariationUrban}%",
      "requiredValue": "≤ ±5%",
      "remediation": "Manter variações de tensão ≤ ±5% em centros urbanos. Referência: RSRDEEBT Art. 9.º, Comentário 3.",
      "enabled": true,
      "tags": [
        "distribuição",
        "tensão",
        "urbano"
      ]
    },
    {
      "id": "RTIEBT-612-03",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 612.3 — Ensaio Isolamento por Tensão",
      "description": "Resistência de isolamento por nível de tensão: TRS/TBTS ≥ 0.25 MΩ (250V CC); ≤ 500V ≥ 0.5 MΩ (500V CC); > 500V ≥ 1.0 MΩ (1000V CC).",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.insulationResistance",
          "operator": "<",
          "value": 0.25
        }
      ],
      "currentValueTemplate": "{electrical.insulationResistance} MΩ",
      "requiredValue": "TRS: ≥ 0.25 MΩ; ≤ 500V: ≥ 0.5 MΩ; > 500V: ≥ 1.0 MΩ",
      "remediation": "Aplicar tensão CC e verificar resistência conforme nível: 250V para TRS, 500V para ≤ 500V, 1000V para > 500V. Referência: RTIEBT Secção 612.3.",
      "enabled": true,
      "tags": [
        "isolamento",
        "ensaio",
        "resistência"
      ]
    },
    {
      "id": "RTIEBT-521-06",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 521.9.5/263.5 — Oco ≥ 20 mm",
      "description": "Dimensão mínima do oco para cabos sem protecção mecânica ({electrical.voidMinDimension} mm) inferior a 20 mm.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.voidMinDimension",
          "operator": "<",
          "value": 20
        }
      ],
      "currentValueTemplate": "{electrical.voidMinDimension} mm",
      "requiredValue": "≥ 20 mm",
      "remediation": "Garantir dimensão mínima do oco ≥ 20 mm para cabos sem protecção mecânica adicional. Referência: RTIEBT Secção 521.9.5 / 263.5.",
      "enabled": true,
      "tags": [
        "canalizações",
        "ocos",
        "dimensão"
      ]
    },
    {
      "id": "RTIEBT-413-05",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 413.1.1.1 — Tensão Limite UL 50V/25V",
      "description": "Tensão limite convencional UL: 50V AC / 120V DC (condições normais); 25V AC / 60V DC (condições especiais BB3, locais húmidos).",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.contactVoltageAC",
          "operator": ">",
          "value": 50
        }
      ],
      "currentValueTemplate": "{electrical.contactVoltageAC} V AC",
      "requiredValue": "≤ 50 V AC (normal), ≤ 25 V AC (BB3)",
      "remediation": "Garantir tensão de contacto ≤ UL. Condições normais: 50V AC / 120V DC. BB3 (locais húmidos): 25V AC / 60V DC. Referência: RTIEBT Secção 413.1.1.1.",
      "enabled": true,
      "tags": [
        "tensão",
        "contacto",
        "UL",
        "segurança"
      ]
    },
    {
      "id": "RTIEBT-702-02",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 702.512.2 — Piscinas IP por Volume",
      "description": "IP insuficiente para o volume da piscina. Vol 0: IPX8; Vol 1: IPX5 (privada interior: IPX4); Vol 2: IPX5 (privada interior: IPX4).",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.poolIPVerified",
          "operator": "not_exists",
          "value": null
        }
      ],
      "requiredValue": "Vol 0: IPX8, Vol 1: IPX5, Vol 2: IPX5 (privadas interiores: IPX4)",
      "remediation": "Verificar IP por volume de piscina. Vol 0: IPX8; Vol 1/2 público: IPX5; Vol 1/2 privado interior: IPX4. Referência: RTIEBT Secção 702.512.2.",
      "enabled": true,
      "tags": [
        "piscinas",
        "IP",
        "volumes"
      ]
    },
    {
      "id": "RTIEBT-ING-001",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Anexo III, Quadro 52-C0",
      "description": "Fórmula geral para correntes admissíveis: I = A × S^m - B × S^n",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.calculatedValue",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Verificar formula: RTIEBT Anexo III, Quadro 52-C0",
      "remediation": "Corrente no condutor excede a corrente admissível calculada (Quadro 52-C0)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Correntes admissíveis - F"
      ]
    },
    {
      "id": "RTIEBT-ING-002",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Quadro 52-C1",
      "description": "Correntes admissíveis (A) - PVC, 2 condutores carregados, T_condutor=70°C, T_amb=30°C",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.correntes_admissíveis___pvc_2_cond.",
          "operator": "lookup_lt",
          "value": null,
          "table": "correntes_admissíveis___pvc_2_cond."
        }
      ],
      "requiredValue": "Consultar tabela: RTIEBT Quadro 52-C1",
      "remediation": "Corrente de serviço excede corrente admissível do Quadro 52-C1",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Correntes admissíveis - P"
      ]
    },
    {
      "id": "RTIEBT-ING-003",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Quadro 52-C2",
      "description": "Correntes admissíveis (A) - XLPE/EPR, 2 condutores carregados, T_condutor=90°C, T_amb=30°C",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.correntes_admissíveis___xlpe_2_cond.",
          "operator": "lookup_lt",
          "value": null,
          "table": "correntes_admissíveis___xlpe_2_cond."
        }
      ],
      "requiredValue": "Consultar tabela: RTIEBT Quadro 52-C2",
      "remediation": "Corrente de serviço excede corrente admissível do Quadro 52-C2",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Correntes admissíveis - X"
      ]
    },
    {
      "id": "RTIEBT-ING-004",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Quadro 52-C3",
      "description": "Correntes admissíveis (A) - PVC, 3 condutores carregados, T_condutor=70°C, T_amb=30°C",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.correntes_admissíveis___pvc_3_cond.",
          "operator": "lookup_lt",
          "value": null,
          "table": "correntes_admissíveis___pvc_3_cond."
        }
      ],
      "requiredValue": "Consultar tabela: RTIEBT Quadro 52-C3",
      "remediation": "Corrente de serviço excede corrente admissível do Quadro 52-C3",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Correntes admissíveis - P"
      ]
    },
    {
      "id": "RTIEBT-ING-005",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Quadro 52-C4",
      "description": "Correntes admissíveis (A) - XLPE/EPR, 3 condutores carregados, T_condutor=90°C, T_amb=30°C",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.correntes_admissíveis___xlpe_3_cond.",
          "operator": "lookup_lt",
          "value": null,
          "table": "correntes_admissíveis___xlpe_3_cond."
        }
      ],
      "requiredValue": "Consultar tabela: RTIEBT Quadro 52-C4",
      "remediation": "Corrente de serviço excede corrente admissível do Quadro 52-C4",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Correntes admissíveis - X"
      ]
    },
    {
      "id": "RTIEBT-ING-006",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Quadro 52-C30",
      "description": "Correntes admissíveis (A) - Canalizações enterradas, método D, T_solo=20°C, resistiv.=1 K.m/W",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.correntes_admissíveis___enterradas",
          "operator": "lookup_lt",
          "value": null,
          "table": "correntes_admissíveis___enterradas"
        }
      ],
      "requiredValue": "Consultar tabela: RTIEBT Quadro 52-C30",
      "remediation": "Corrente de serviço excede corrente admissível para canalização enterrada (Quadro 52-C30)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Correntes admissíveis - E"
      ]
    },
    {
      "id": "RTIEBT-ING-007",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Quadro 52-D1",
      "description": "Fatores de correção da corrente admissível em função da temperatura ambiente (canalizações ao ar)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.fatores_correção___temperatura_ambiente_",
          "operator": "lookup_lt",
          "value": null,
          "table": "fatores_correção___temperatura_ambiente_"
        }
      ],
      "requiredValue": "Consultar tabela: RTIEBT Quadro 52-D1",
      "remediation": "Fator de correção de temperatura não aplicado corretamente (Quadro 52-D1)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Fatores correção - Temper"
      ]
    },
    {
      "id": "RTIEBT-ING-008",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Quadro 52-D2",
      "description": "Fatores de correção da corrente admissível em função da temperatura do solo (canalizações enterradas)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.fatores_correção___temperatura_solo",
          "operator": "lookup_lt",
          "value": null,
          "table": "fatores_correção___temperatura_solo"
        }
      ],
      "requiredValue": "Consultar tabela: RTIEBT Quadro 52-D2",
      "remediation": "Fator de correção de temperatura do solo não aplicado (Quadro 52-D2)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Fatores correção - Temper"
      ]
    },
    {
      "id": "RTIEBT-ING-009",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Quadro 52-E1",
      "description": "Fatores de correção para agrupamento de cabos instalados ao ar, camada simples",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.fatores_correção___agrupamento_ao_ar",
          "operator": "lookup_lt",
          "value": null,
          "table": "fatores_correção___agrupamento_ao_ar"
        }
      ],
      "requiredValue": "Consultar tabela: RTIEBT Quadro 52-E1",
      "remediation": "Fator de agrupamento não aplicado corretamente (Quadro 52-E1)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Fatores correção - Agrupa"
      ]
    },
    {
      "id": "RTIEBT-ING-010",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Quadro 52-E2",
      "description": "Fatores de correção para agrupamento de cabos enterrados em esteira horizontal (dist. ≥ 0.20m)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.fatores_correção___agrupamento_enterrado",
          "operator": "lookup_lt",
          "value": null,
          "table": "fatores_correção___agrupamento_enterrado"
        }
      ],
      "requiredValue": "Consultar tabela: RTIEBT Quadro 52-E2",
      "remediation": "Fator de agrupamento enterrado não aplicado (Quadro 52-E2)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Fatores correção - Agrupa"
      ]
    },
    {
      "id": "RTIEBT-ING-011",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Quadro 52-E6",
      "description": "Fatores de correção em função da resistividade térmica do solo",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.fatores_correção___resistividade_solo",
          "operator": "lookup_lt",
          "value": null,
          "table": "fatores_correção___resistividade_solo"
        }
      ],
      "requiredValue": "Consultar tabela: RTIEBT Quadro 52-E6",
      "remediation": "Fator de resistividade do solo não aplicado (Quadro 52-E6)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Fatores correção - Resist"
      ]
    },
    {
      "id": "RTIEBT-ING-012",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Quadro 52A",
      "description": "Temperaturas máximas de funcionamento para os isolamentos",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.temperaturas_máximas_isolamentos",
          "operator": "lookup_lt",
          "value": null,
          "table": "temperaturas_máximas_isolamentos"
        }
      ],
      "requiredValue": "Consultar tabela: RTIEBT Quadro 52A",
      "remediation": "Temperatura do condutor excede o máximo admissível (Quadro 52A)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Temperaturas máximas isol"
      ]
    },
    {
      "id": "RTIEBT-ING-013",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Quadro 52J",
      "description": "Secções mínimas de condutores activos",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.secções_mínimas_condutores",
          "operator": "lookup_lt",
          "value": null,
          "table": "secções_mínimas_condutores"
        }
      ],
      "requiredValue": "Consultar tabela: RTIEBT Quadro 52J",
      "remediation": "Secção do condutor inferior ao mínimo (Quadro 52J)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Secções mínimas condutore"
      ]
    },
    {
      "id": "RTIEBT-ING-014",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 801.5.8",
      "description": "Secções mínimas dos condutores em habitações",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.secções_mínimas___habitação",
          "operator": "lookup_lt",
          "value": null,
          "table": "secções_mínimas___habitação"
        }
      ],
      "requiredValue": "Consultar tabela: RTIEBT Secção 801.5.8",
      "remediation": "Secção do circuito de habitação inferior ao mínimo (801.5.8)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Secções mínimas - Habitaç"
      ]
    },
    {
      "id": "RTIEBT-ING-015",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Quadro 54B",
      "description": "Valores de k para condutores PE isolados não incorporados em cabos (T_inicial=30°C)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.valores_k___pe_isolados_não_em_cabo",
          "operator": "lookup_lt",
          "value": null,
          "table": "valores_k___pe_isolados_não_em_cabo"
        }
      ],
      "requiredValue": "Consultar tabela: RTIEBT Quadro 54B",
      "remediation": "Secção do PE insuficiente face à energia passante (Quadro 54B)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Valores k - PE isolados n"
      ]
    },
    {
      "id": "RTIEBT-ING-016",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Quadro 54C",
      "description": "Valores de k para PE constituintes de cabo multicondutor",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.valores_k___pe_em_cabo_multicondutor",
          "operator": "lookup_lt",
          "value": null,
          "table": "valores_k___pe_em_cabo_multicondutor"
        }
      ],
      "requiredValue": "Consultar tabela: RTIEBT Quadro 54C",
      "remediation": "Secção do PE em cabo insuficiente (Quadro 54C)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Valores k - PE em cabo mu"
      ]
    },
    {
      "id": "RTIEBT-ING-017",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Quadro 54D",
      "description": "Valores de k para PE constituídos por armaduras ou bainhas metálicas",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.valores_k___armaduras/bainhas",
          "operator": "lookup_lt",
          "value": null,
          "table": "valores_k___armaduras/bainhas"
        }
      ],
      "requiredValue": "Consultar tabela: RTIEBT Quadro 54D",
      "remediation": "Secção armadura/bainha insuficiente como PE (Quadro 54D)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Valores k - Armaduras/bai"
      ]
    },
    {
      "id": "RTIEBT-ING-018",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 543.1.1",
      "description": "Secção mínima do PE: S = sqrt(I²×t) / k, onde I é corrente de defeito, t tempo de corte, k do quadro 54",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Secção mínima do PE: S = sqrt(I²×t) / k, onde I é corrente de defeito, t tempo d",
      "remediation": "Secção do PE não verifica a fórmula S≥√(I²t)/k (543.1.1)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Fórmula secção PE"
      ]
    },
    {
      "id": "RTIEBT-ING-019",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 543.1.2 - Quadro 54A",
      "description": "Secção mínima do PE em função da secção dos condutores de fase",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.secção_pe___tabela_simplificada",
          "operator": "lookup_lt",
          "value": null,
          "table": "secção_pe___tabela_simplificada"
        }
      ],
      "requiredValue": "Consultar tabela: RTIEBT Secção 543.1.2 - Quadro 54A",
      "remediation": "Secção do PE não conforme com Quadro 54A (543.1.2)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Secção PE - Tabela simpli"
      ]
    },
    {
      "id": "RTIEBT-ING-020",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Quadro 41A",
      "description": "Tempos de corte máximos no esquema TN",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.tempos_corte___tn",
          "operator": "lookup_lt",
          "value": null,
          "table": "tempos_corte___tn"
        }
      ],
      "requiredValue": "Consultar tabela: RTIEBT Quadro 41A",
      "remediation": "Tempo de corte excede o máximo para esquema TN (Quadro 41A)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Tempos corte - TN"
      ]
    },
    {
      "id": "RTIEBT-ING-021",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Quadro 41B",
      "description": "Tempos de corte máximos no esquema TT",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.tempos_corte___tt",
          "operator": "lookup_lt",
          "value": null,
          "table": "tempos_corte___tt"
        }
      ],
      "requiredValue": "Consultar tabela: RTIEBT Quadro 41B",
      "remediation": "Tempo de corte excede o máximo para esquema TT (Quadro 41B)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Tempos corte - TT"
      ]
    },
    {
      "id": "RTIEBT-ING-022",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 413.1.3.5 - Quadro 48A",
      "description": "Tempo de corte máximo de 5s admissível em circuitos de distribuição no esquema TN",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 5
        }
      ],
      "requiredValue": "= 5",
      "remediation": "Tempo de corte em circuito de distribuição TN > 5s (413.1.3.5)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Tempos corte - TN 5s"
      ]
    },
    {
      "id": "RTIEBT-ING-023",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 413.1.3.3",
      "description": "Condição de proteção esquema TN: Zs × Ia ≤ Uo",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.Uo_typical",
          "operator": "!=",
          "value": 230
        }
      ],
      "requiredValue": "= 230",
      "remediation": "Condição Zs×Ia ≤ Uo não verificada (413.1.3.3)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Impedância malha - TN"
      ]
    },
    {
      "id": "RTIEBT-ING-024",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 413.1.4.2",
      "description": "Condição de proteção esquema TT: RA × Ia ≤ 50V (UL)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.UL",
          "operator": "!=",
          "value": 50
        }
      ],
      "requiredValue": "= 50",
      "remediation": "Condição RA×Ia ≤ 50V não verificada no esquema TT (413.1.4.2)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Impedância malha - TT"
      ]
    },
    {
      "id": "RTIEBT-ING-025",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 413.1.3.7",
      "description": "Limitação tensão PE: RB ≤ 50×RE/(Uo-50)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.RB_max_RE10_Uo230",
          "operator": ">",
          "value": 2.7
        }
      ],
      "requiredValue": "<= 2.7",
      "remediation": "RB excede máximo para proteção defeito terra (413.1.3.7)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Impedância malha - TN def"
      ],
      "currentValueTemplate": "{electrical.RB_max_RE10_Uo230}"
    },
    {
      "id": "RTIEBT-ING-026",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Quadro 53GD",
      "description": "Valores máximos da resistência do elétrodo de terra em função de I∆n (para UL=50V)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.resistência_terra_vs_dr",
          "operator": "lookup_lt",
          "value": null,
          "table": "resistência_terra_vs_dr"
        }
      ],
      "requiredValue": "Consultar tabela: RTIEBT Quadro 53GD",
      "remediation": "Resistência de terra excede máximo para o DR instalado (Quadro 53GD)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Resistência terra vs DR"
      ]
    },
    {
      "id": "RTIEBT-ING-027",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 412.5",
      "description": "Proteção complementar contra contactos diretos: I∆n ≤ 30 mA",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 30
        }
      ],
      "requiredValue": "= 30",
      "remediation": "Corrente diferencial > 30 mA (412.5)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Proteção diferencial"
      ]
    },
    {
      "id": "RTIEBT-ING-028",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 701.53.06c",
      "description": "Casas de banho volume 3 - DR: I∆n ≤ 30 mA",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 30
        }
      ],
      "requiredValue": "= 30",
      "remediation": "Corrente diferencial > 30 mA (701.53.06c)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Proteção diferencial"
      ]
    },
    {
      "id": "RTIEBT-ING-029",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 701.55.02",
      "description": "Casa de banho vol.1 aquecimento água - DR: I∆n ≤ 30 mA",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 30
        }
      ],
      "requiredValue": "= 30",
      "remediation": "Corrente diferencial > 30 mA (701.55.02)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Proteção diferencial"
      ]
    },
    {
      "id": "RTIEBT-ING-030",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 722.531.2.101",
      "description": "Veículos elétricos - DR por ponto de carga: I∆n ≤ 30 mA",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 30
        }
      ],
      "requiredValue": "= 30",
      "remediation": "Corrente diferencial > 30 mA (722.531.2.101)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Proteção diferencial"
      ]
    },
    {
      "id": "RTIEBT-ING-031",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 801.5.9",
      "description": "Todos os circuitos de habitação com proteção por corte automático devem ter proteção diferencial",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.mandatory",
          "operator": "!=",
          "value": true
        }
      ],
      "requiredValue": "= True",
      "remediation": "Circuito de habitação sem proteção diferencial (801.5.9)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Proteção diferencial - Ha"
      ]
    },
    {
      "id": "RTIEBT-ING-032",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 473.3.2.2 b)",
      "description": "No esquema IT com neutro distribuído, DR com I∆n ≤ 15% da corrente admissível no neutro",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.ratio",
          "operator": "!=",
          "value": 0.15
        }
      ],
      "requiredValue": "= 0.15",
      "remediation": "I∆n do DR > 15% da corrente admissível no neutro no IT (473.3.2.2b)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Proteção diferencial - IT"
      ]
    },
    {
      "id": "RTIEBT-ING-033",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 531.2.1",
      "description": "Os DR funcionam a partir de 50% de I∆n; correntes de fuga devem ser < 1/3 de I∆n para evitar disparos",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.trip_threshold",
          "operator": "!=",
          "value": 0.5
        }
      ],
      "requiredValue": "= 0.5",
      "remediation": "Corrente de fuga > 1/3 de I∆n - risco de disparo intempestivo (531.2.1)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "DR - Corrente fuga 50%"
      ]
    },
    {
      "id": "RTIEBT-ING-034",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 546.2.1",
      "description": "Secção mínima do PEN: 10mm² Cu ou 16mm² Al",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.Cu",
          "operator": "!=",
          "value": 10
        }
      ],
      "requiredValue": "= 10",
      "remediation": "Secção do PEN inferior ao mínimo (546.2.1)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Condutor PEN - Secção mín"
      ]
    },
    {
      "id": "RTIEBT-ING-035",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 546.2.1 - Nota",
      "description": "PEN pode ser reduzido a 4mm² se cabo concêntrico com ligações duplicadas",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 4
        }
      ],
      "requiredValue": "= 4",
      "remediation": "PEN concêntrico < 4mm² ou sem ligações duplicadas (546.2.1)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Condutor PEN - Exceção co"
      ]
    },
    {
      "id": "RTIEBT-ING-036",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 524.2",
      "description": "Neutro com mesma secção que fases quando: monofásico, ou fase ≤16mm² Cu / ≤25mm² Al",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.limit_Cu",
          "operator": "!=",
          "value": 16
        }
      ],
      "requiredValue": "= 16",
      "remediation": "Secção do neutro diferente da fase quando deveria ser igual (524.2)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Condutor neutro - Mesma s"
      ]
    },
    {
      "id": "RTIEBT-ING-037",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 524.3",
      "description": "Neutro pode ter secção reduzida (mín S_fase/2) se: trifásico equilibrado, S_fase>25mm² Cu, sem harmónicas",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.min_ratio",
          "operator": "<",
          "value": 0.5
        }
      ],
      "requiredValue": ">= 0.5",
      "remediation": "Secção do neutro reduzido inferior ao mínimo (524.3)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Neutro reduzido"
      ],
      "currentValueTemplate": "{electrical.min_ratio}"
    },
    {
      "id": "RTIEBT-ING-038",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 547.1.1",
      "description": "Secção do condutor equipotencial principal: ≥ metade do maior PE, mín 6mm², máx 25mm² Cu",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.min",
          "operator": "<",
          "value": 6
        }
      ],
      "requiredValue": ">= 6",
      "remediation": "Secção equipotencial principal fora dos limites (547.1.1)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Condutor equipotencial pr"
      ],
      "currentValueTemplate": "{electrical.min}"
    },
    {
      "id": "RTIEBT-ING-039",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 547.1.2",
      "description": "Equipotencial suplementar entre 2 massas: ≥ menor PE dos circuitos; entre massa e elem. condutor: ≥ metade do PE",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Equipotencial suplementar entre 2 massas: ≥ menor PE dos circuitos; entre massa ",
      "remediation": "Secção equipotencial suplementar insuficiente (547.1.2)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Condutor equipotencial su"
      ]
    },
    {
      "id": "RTIEBT-ING-040",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 543.1.3 a)",
      "description": "PE não integrado na canalização, com proteção mecânica: mín 2,5mm² Cu",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 2.5
        }
      ],
      "requiredValue": "= 2.5",
      "remediation": "PE separado protegido < 2,5mm² (543.1.3a)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "PE separado protegido"
      ]
    },
    {
      "id": "RTIEBT-ING-041",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 543.1.3 b)",
      "description": "PE não integrado na canalização, sem proteção mecânica: mín 4mm² Cu",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 4
        }
      ],
      "requiredValue": "= 4",
      "remediation": "PE separado não protegido < 4mm² (543.1.3b)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "PE separado não protegido"
      ]
    },
    {
      "id": "RTIEBT-ING-042",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 701 Anexo I.2",
      "description": "Ligação equipotencial em casas de banho: 2,5mm² protegido ou 4mm² não protegido; ou barra aço 20mm²×1mm",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.protected_Cu",
          "operator": "!=",
          "value": 2.5
        }
      ],
      "requiredValue": "= 2.5",
      "remediation": "Equipotencial da casa de banho subdimensionada (Anexo I.2)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Equipotencial casa de ban"
      ]
    },
    {
      "id": "RTIEBT-ING-043",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 803.2.4.4.2a",
      "description": "Queda de tensão máxima Portinhola → origem instalação individual: 1.5%",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 1.5
        }
      ],
      "requiredValue": "= 1.5",
      "remediation": "Queda de tensão > 1.5% em individual (803.2.4.4.2a)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Quedas de tensão"
      ]
    },
    {
      "id": "RTIEBT-ING-044",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 803.2.4.4.2b",
      "description": "Queda de tensão máxima Caixa coluna → origem entrada: 0.5%",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 0.5
        }
      ],
      "requiredValue": "= 0.5",
      "remediation": "Queda de tensão > 0.5% em entrada (803.2.4.4.2b)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Quedas de tensão"
      ]
    },
    {
      "id": "RTIEBT-ING-045",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 803.2.4.4.2c",
      "description": "Queda de tensão máxima Coluna: 1.0%",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 1
        }
      ],
      "requiredValue": "= 1",
      "remediation": "Queda de tensão > 1.0% em coluna (803.2.4.4.2c)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Quedas de tensão"
      ]
    },
    {
      "id": "RTIEBT-ING-046",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 803.2.4.4.3",
      "description": "Queda de tensão máxima Conjunto coluna+entrada: 1.5%",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 1.5
        }
      ],
      "requiredValue": "= 1.5",
      "remediation": "Queda de tensão > 1.5% em coluna+entrada (803.2.4.4.3)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Quedas de tensão"
      ]
    },
    {
      "id": "RTIEBT-ING-047",
      "regulationId": "portaria-949a-2006",
      "article": "RSRDEEBT Art. 9.º n.4",
      "description": "Variações de tensão na rede de distribuição ≤ ±8% da tensão nominal",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 8
        }
      ],
      "requiredValue": "= 8",
      "remediation": "Variação de tensão > ±8% (Art. 9.º RSRDEEBT)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Variação tensão distribui"
      ]
    },
    {
      "id": "RTIEBT-ING-048",
      "regulationId": "portaria-949a-2006",
      "article": "RSRDEEBT Art. 9.º - Comentário 3",
      "description": "Recomendação para centros urbanos: variações ≤ ±5%",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 5
        }
      ],
      "requiredValue": "= 5",
      "remediation": "Variação de tensão > ±5% em centro urbano (Art. 9.º)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Variação tensão urbana"
      ]
    },
    {
      "id": "RTIEBT-ING-049",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 481.2.4.1a",
      "description": "Largura mín. passagem entre obstáculos: 700 mm",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 700
        }
      ],
      "requiredValue": "= 700",
      "remediation": "Largura mín. passagem entre obstáculos < 700mm (481.2.4.1a)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Dimensões passagens elétr"
      ]
    },
    {
      "id": "RTIEBT-ING-050",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 481.2.4.1b",
      "description": "Altura mín. passagem sob painéis: 2000 mm",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 2000
        }
      ],
      "requiredValue": "= 2000",
      "remediation": "Altura mín. passagem sob painéis < 2000mm (481.2.4.1b)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Dimensões passagens elétr"
      ]
    },
    {
      "id": "RTIEBT-ING-051",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 481.2.4.2a",
      "description": "Largura mín. com partes ativas não proteg. 1 lado: 1000 mm",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 1000
        }
      ],
      "requiredValue": "= 1000",
      "remediation": "Largura mín. com partes ativas não proteg. 1 lado < 1000mm (481.2.4.2a)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Dimensões passagens elétr"
      ]
    },
    {
      "id": "RTIEBT-ING-052",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 481.2.4.2b1ii",
      "description": "Largura mín. entre partes ativas não proteg. 2 lados: 1500 mm",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 1500
        }
      ],
      "requiredValue": "= 1500",
      "remediation": "Largura mín. entre partes ativas não proteg. 2 lados < 1500mm (481.2.4.2b1ii)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Dimensões passagens elétr"
      ]
    },
    {
      "id": "RTIEBT-ING-053",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 481.2.4.2b1iii",
      "description": "Largura serviço+manutenção com barreiras: 1200 mm",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 1200
        }
      ],
      "requiredValue": "= 1200",
      "remediation": "Largura serviço+manutenção com barreiras < 1200mm (481.2.4.2b1iii)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Dimensões passagens elétr"
      ]
    },
    {
      "id": "RTIEBT-ING-054",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Quadro 803B",
      "description": "Dimensões mínimas dos ductos de colunas",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.dimensões_ductos",
          "operator": "lookup_lt",
          "value": null,
          "table": "dimensões_ductos"
        }
      ],
      "requiredValue": "Consultar tabela: RTIEBT Quadro 803B",
      "remediation": "Dimensões do ducto inferiores ao mínimo (Quadro 803B)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Dimensões ductos"
      ]
    },
    {
      "id": "RTIEBT-ING-055",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 803.4.2.11",
      "description": "Secção mínima reduzida de passagem ao nível de piso: 40×20 cm",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.width_cm",
          "operator": "!=",
          "value": 40
        }
      ],
      "requiredValue": "= 40",
      "remediation": "Passagem reduzida do ducto < 40×20cm (803.4.2.11)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Ducto - Passagem reduzida"
      ]
    },
    {
      "id": "RTIEBT-ING-056",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 803.4.2.7",
      "description": "Espaço livre diante de cada abertura de ducto: ≥ 70cm; porta abre ≥ 90°",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.clearance_cm",
          "operator": "!=",
          "value": 70
        }
      ],
      "requiredValue": "= 70",
      "remediation": "Espaço livre insuficiente ou porta < 90° (803.4.2.7)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Ducto - Espaço livre fron"
      ]
    },
    {
      "id": "RTIEBT-ING-057",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 521.9.5",
      "description": "Secção dos cabos nos ocos ≤ 25% da secção do oco; dimensão mínima do oco ≥ 20mm",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.max_fill_ratio",
          "operator": ">",
          "value": 0.25
        }
      ],
      "requiredValue": "<= 0.25",
      "remediation": "Taxa enchimento > 25% ou oco < 20mm (521.9.5)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Ocos de construção - Taxa"
      ],
      "currentValueTemplate": "{electrical.max_fill_ratio}"
    },
    {
      "id": "RTIEBT-ING-058",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 521.9.3",
      "description": "Parte inferior de calhas/rodapés a ≥ 10cm do pavimento acabado",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 10
        }
      ],
      "requiredValue": "= 10",
      "remediation": "Calha a < 10cm do pavimento (521.9.3)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Calhas - Altura mínima"
      ]
    },
    {
      "id": "RTIEBT-ING-059",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 521.9.6",
      "description": "Profundidade mínima de enterramento de cabos: 0,50m (regra geral)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 0.5
        }
      ],
      "requiredValue": "= 0.5",
      "remediation": "Profundidade de enterramento < 0,50m (521.9.6)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Cabos enterrados - Profun"
      ]
    },
    {
      "id": "RTIEBT-ING-060",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 521.9.5/263.5",
      "description": "Cabos sem proteção mecânica adicional: dimensão mínima do oco 20mm",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 20
        }
      ],
      "requiredValue": "= 20",
      "remediation": "Dimensão do oco < 20mm para cabos sem proteção (521.9.5)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Cabos sem proteção mecâni"
      ]
    },
    {
      "id": "RTIEBT-ING-061",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 555.5a",
      "description": "Eixo dos alvéolos de tomadas In<32A em paredes: ≥ 50mm do pavimento",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 50
        }
      ],
      "requiredValue": "= 50",
      "remediation": "Tomada In<32A a < 50mm do pavimento (555.5a)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Tomadas - Altura mínima I"
      ]
    },
    {
      "id": "RTIEBT-ING-062",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 555.5b",
      "description": "Eixo dos alvéolos de tomadas In≥32A em paredes: ≥ 120mm do pavimento",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 120
        }
      ],
      "requiredValue": "= 120",
      "remediation": "Tomada In≥32A a < 120mm do pavimento (555.5b)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Tomadas - Altura mínima I"
      ]
    },
    {
      "id": "RTIEBT-ING-063",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 555.7",
      "description": "Tomadas no pavimento: mín IP24 e IK07",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Tomadas no pavimento: mín IP24 e IK07",
      "remediation": "Tomada no pavimento com IP<24 ou IK<07 (555.7)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Tomadas - No pavimento IP"
      ]
    },
    {
      "id": "RTIEBT-ING-064",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 412.2.1",
      "description": "Invólucros/barreiras para partes ativas: código mín. IP2X",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Invólucros/barreiras para partes ativas: código mín. IP2X",
      "remediation": "IP insuficiente (IP2X requerido) (412.2.1)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Proteção - Códigos IP"
      ]
    },
    {
      "id": "RTIEBT-ING-065",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 412.2.2",
      "description": "Superfícies superiores horizontais acessíveis: código mín. IP4X",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Superfícies superiores horizontais acessíveis: código mín. IP4X",
      "remediation": "IP insuficiente (IP4X requerido) (412.2.2)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Proteção - Códigos IP"
      ]
    },
    {
      "id": "RTIEBT-ING-066",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 701.512.2",
      "description": "Códigos IP mínimos por volume nas casas de banho",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.casas_de_banho___ip_por_volume",
          "operator": "lookup_lt",
          "value": null,
          "table": "casas_de_banho___ip_por_volume"
        }
      ],
      "requiredValue": "Consultar tabela: RTIEBT Secção 701.512.2",
      "remediation": "IP do equipamento insuficiente para o volume da casa de banho (701.512.2)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Casas de banho - IP por v"
      ]
    },
    {
      "id": "RTIEBT-ING-067",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 701.32",
      "description": "Definição dos volumes das casas de banho",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.Vol_1_radius_m",
          "operator": "!=",
          "value": 0.6
        }
      ],
      "requiredValue": "= 0.6",
      "remediation": "Equipamento instalado em volume não autorizado (701.32)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Casas de banho - Dimensõe"
      ]
    },
    {
      "id": "RTIEBT-ING-068",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 701.471.0",
      "description": "Volume 0: apenas TRS ≤ 12V AC / 30V DC, fonte fora dos volumes 0,1,2",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.max_AC_V",
          "operator": ">",
          "value": 12
        }
      ],
      "requiredValue": "<= 12",
      "remediation": "Tensão no volume 0 excede TRS (701.471.0)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Casas de banho - TRS volu"
      ],
      "currentValueTemplate": "{electrical.max_AC_V}"
    },
    {
      "id": "RTIEBT-ING-069",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secções 701.53.03-07",
      "description": "Regras de aparelhagem por volume das casas de banho",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.casas_de_banho___aparelhagem_proibida",
          "operator": "lookup_lt",
          "value": null,
          "table": "casas_de_banho___aparelhagem_proibida"
        }
      ],
      "requiredValue": "Consultar tabela: RTIEBT Secções 701.53.03-07",
      "remediation": "Aparelhagem não permitida neste volume (701.53.03-07)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Casas de banho - Aparelha"
      ]
    },
    {
      "id": "RTIEBT-ING-070",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 701.53.08",
      "description": "Distância mín. tomadas protegidas: 0,6m da porta; não protegidas: 3m da porta",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.protected_min_m",
          "operator": "<",
          "value": 0.6
        }
      ],
      "requiredValue": ">= 0.6",
      "remediation": "Tomada demasiado próxima da cabina de chuveiro (701.53.08)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Cabinas chuveiro pré-fabr"
      ],
      "currentValueTemplate": "{electrical.protected_min_m}"
    },
    {
      "id": "RTIEBT-ING-071",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 701.55.05",
      "description": "Aquecimento elétrico no pavimento das CB: grelha/blindagem metálica ligada à terra",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Aquecimento elétrico no pavimento das CB: grelha/blindagem metálica ligada à ter",
      "remediation": "Aquecimento no pavimento da CB sem grelha metálica à terra (701.55.05)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "CB - Aquecimento paviment"
      ]
    },
    {
      "id": "RTIEBT-ING-072",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 701.52.05",
      "description": "Canalizações nas casas de banho devem ser de classe II de isolamento",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Canalizações nas casas de banho devem ser de classe II de isolamento",
      "remediation": "Canalização na casa de banho não é classe II (701.52.05)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "CB - Canalizações classe "
      ]
    },
    {
      "id": "RTIEBT-ING-073",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 702.512.2",
      "description": "Códigos IP mínimos por volume nas piscinas",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.piscinas___ip_por_volume",
          "operator": "lookup_lt",
          "value": null,
          "table": "piscinas___ip_por_volume"
        }
      ],
      "requiredValue": "Consultar tabela: RTIEBT Secção 702.512.2",
      "remediation": "IP insuficiente para o volume da piscina (702.512.2)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Piscinas - IP por volume"
      ]
    },
    {
      "id": "RTIEBT-ING-074",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 702.32",
      "description": "Definição dos volumes das piscinas",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.Vol_1_horizontal_m",
          "operator": "!=",
          "value": 2
        }
      ],
      "requiredValue": "= 2",
      "remediation": "Equipamento instalado em volume não autorizado da piscina (702.32)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Piscinas - Dimensões volu"
      ]
    },
    {
      "id": "RTIEBT-ING-075",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 702.471.0",
      "description": "Volumes 0 e 1: apenas TRS ≤ 12V AC / 30V DC",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.max_AC_V",
          "operator": ">",
          "value": 12
        }
      ],
      "requiredValue": "<= 12",
      "remediation": "Tensão nos volumes 0/1 da piscina excede TRS (702.471.0)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Piscinas - TRS volumes 0 "
      ],
      "currentValueTemplate": "{electrical.max_AC_V}"
    },
    {
      "id": "RTIEBT-ING-076",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 803.2.4.3.1",
      "description": "Potências mínimas de dimensionamento de habitações (compartimentos >4m²)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.potência_mínima_habitações",
          "operator": "lookup_lt",
          "value": null,
          "table": "potência_mínima_habitações"
        }
      ],
      "requiredValue": "Consultar tabela: RTIEBT Secção 803.2.4.3.1",
      "remediation": "Potência de dimensionamento insuficiente (803.2.4.3.1)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Potência mínima habitaçõe"
      ]
    },
    {
      "id": "RTIEBT-ING-077",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Quadro 803A",
      "description": "Fatores de simultaneidade para determinação da potência das colunas",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.fatores_simultaneidade_colunas",
          "operator": "lookup_lt",
          "value": null,
          "table": "fatores_simultaneidade_colunas"
        }
      ],
      "requiredValue": "Consultar tabela: RTIEBT Quadro 803A",
      "remediation": "Fator de simultaneidade incorreto (Quadro 803A)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Fatores simultaneidade co"
      ]
    },
    {
      "id": "RTIEBT-ING-078",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 803.4.6.2",
      "description": "Secção mínima das colunas trifásicas: 10mm²; e ≥ secção das entradas",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.min_section",
          "operator": "<",
          "value": 10
        }
      ],
      "requiredValue": ">= 10",
      "remediation": "Secção da coluna < 10mm² ou inferior à entrada (803.4.6.2)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Colunas - Secção mínima"
      ],
      "currentValueTemplate": "{electrical.min_section}"
    },
    {
      "id": "RTIEBT-ING-079",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 433.2",
      "description": "Corrente dispositivo: IB ≤ In ≤ Iz (IB=corrente serviço, In=estipulada, Iz=admissível)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Corrente dispositivo: IB ≤ In ≤ Iz (IB=corrente serviço, In=estipulada, Iz=admis",
      "remediation": "Condição IB≤In≤Iz não verificada (433.2)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Proteção sobrecargas - Co"
      ]
    },
    {
      "id": "RTIEBT-ING-080",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 433.2",
      "description": "Corrente de funcionamento efetivo: I2 ≤ 1,45 × Iz",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.factor",
          "operator": "!=",
          "value": 1.45
        }
      ],
      "requiredValue": "= 1.45",
      "remediation": "Condição I2≤1,45×Iz não verificada (433.2)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Proteção sobrecargas - Co"
      ]
    },
    {
      "id": "RTIEBT-ING-081",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 434.3.1",
      "description": "Poder de corte do dispositivo ≥ corrente de curto-circuito presumida no ponto de instalação",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Poder de corte do dispositivo ≥ corrente de curto-circuito presumida no ponto de",
      "remediation": "Poder de corte insuficiente para Icc presumida (434.3.1)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Proteção curto-circuito -"
      ]
    },
    {
      "id": "RTIEBT-ING-082",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 434.3.2",
      "description": "Condição térmica curto-circuito (t≤5s): I²t ≤ k²S²",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.max_time_s",
          "operator": ">",
          "value": 5
        }
      ],
      "requiredValue": "<= 5",
      "remediation": "Energia passante I²t excede k²S² do condutor (434.3.2)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Proteção curto-circuito -"
      ],
      "currentValueTemplate": "{electrical.max_time_s}"
    },
    {
      "id": "RTIEBT-ING-083",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Quadro 53A",
      "description": "Distância mínima de abertura dos contactos para corte simples a 230/400V: 4mm",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 4
        }
      ],
      "requiredValue": "= 4",
      "remediation": "Distância de abertura < 4mm (Quadro 53A)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Seccionamento - Distância"
      ]
    },
    {
      "id": "RTIEBT-ING-084",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Quadro 53A - Nota",
      "description": "Corte duplo: soma das distâncias ≥ 1,25× corte simples",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.factor",
          "operator": "!=",
          "value": 1.25
        }
      ],
      "requiredValue": "= 1.25",
      "remediation": "Soma distâncias corte duplo < 1,25× simples (Quadro 53A)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Seccionamento - Corte dup"
      ]
    },
    {
      "id": "RTIEBT-ING-085",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 235.2",
      "description": "Resistência mínima pavimentos/paredes isolantes para V≤500V: 50 kΩ",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 50000
        }
      ],
      "requiredValue": "= 50000",
      "remediation": "Resistência pavimento < 50kΩ para V≤500V (235.2)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Resistência pavimentos is"
      ]
    },
    {
      "id": "RTIEBT-ING-086",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 235.2",
      "description": "Resistência mínima pavimentos/paredes isolantes para V>500V: 100 kΩ",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 100000
        }
      ],
      "requiredValue": "= 100000",
      "remediation": "Resistência pavimento < 100kΩ para V>500V (235.2)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Resistência pavimentos is"
      ]
    },
    {
      "id": "RTIEBT-ING-087",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 413.1.1.1",
      "description": "Tensão limite convencional: 50V AC / 120V DC (condições normais); 25V AC / 60V DC (condições especiais BB3)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Tensão limite convencional: 50V AC / 120V DC (condições normais); 25V AC / 60V D",
      "remediation": "Tensão de contacto excede UL (413.1.1.1)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Tensão limite convenciona"
      ]
    },
    {
      "id": "RTIEBT-ING-088",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 412.4.2",
      "description": "Volume de acessibilidade: 2,50m na vertical acima da superfície de circulação",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 2.5
        }
      ],
      "requiredValue": "= 2.5",
      "remediation": "Volume de acessibilidade excede 2,50m (412.4.2)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Volume acessibilidade"
      ]
    },
    {
      "id": "RTIEBT-ING-089",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 612.3",
      "description": "Ensaio de resistência de isolamento: tensão CC aplicada e resistência mínima",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.ensaio_isolamento___tensão",
          "operator": "lookup_lt",
          "value": null,
          "table": "ensaio_isolamento___tensão"
        }
      ],
      "requiredValue": "Consultar tabela: RTIEBT Secção 612.3",
      "remediation": "Resistência de isolamento inferior ao mínimo (612.3)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Ensaio isolamento - Tensã"
      ]
    },
    {
      "id": "RTIEBT-ING-090",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 612.2",
      "description": "Verificação da continuidade dos condutores PE e das ligações equipotenciais",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.mandatory",
          "operator": "!=",
          "value": true
        }
      ],
      "requiredValue": "= True",
      "remediation": "Continuidade do PE não verificada (612.2)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Ensaio continuidade PE"
      ]
    },
    {
      "id": "RTIEBT-ING-091",
      "regulationId": "portaria-949a-2006",
      "article": "DL 220/2008 Quadro I",
      "description": "Categorias de risco para UT I - Habitação",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Categorias de risco para UT I - Habitação",
      "remediation": "Edifício UT I - Habitação excede limites da categoria (Quadro I)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "SCIE - Categorias de risc"
      ]
    },
    {
      "id": "RTIEBT-ING-092",
      "regulationId": "portaria-949a-2006",
      "article": "DL 220/2008 Quadro II",
      "description": "Categorias de risco para UT II - Estacionamento",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Categorias de risco para UT II - Estacionamento",
      "remediation": "Edifício UT II - Estacionamento excede limites da categoria (Quadro II)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "SCIE - Categorias de risc"
      ]
    },
    {
      "id": "RTIEBT-ING-093",
      "regulationId": "portaria-949a-2006",
      "article": "DL 220/2008 Quadro III",
      "description": "Categorias de risco para UT III - Administrativo",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Categorias de risco para UT III - Administrativo",
      "remediation": "Edifício UT III - Administrativo excede limites da categoria (Quadro III)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "SCIE - Categorias de risc"
      ]
    },
    {
      "id": "RTIEBT-ING-094",
      "regulationId": "portaria-949a-2006",
      "article": "DL 220/2008 Quadro IV",
      "description": "Categorias de risco para UT IV - Escolar/Hospitalar",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Categorias de risco para UT IV - Escolar/Hospitalar",
      "remediation": "Edifício UT IV - Escolar/Hospitalar excede limites da categoria (Quadro IV)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "SCIE - Categorias de risc"
      ]
    },
    {
      "id": "RTIEBT-ING-095",
      "regulationId": "portaria-949a-2006",
      "article": "DL 220/2008 Quadro VI",
      "description": "Categorias de risco para UT VI - Espetáculos",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Categorias de risco para UT VI - Espetáculos",
      "remediation": "Edifício UT VI - Espetáculos excede limites da categoria (Quadro VI)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "SCIE - Categorias de risc"
      ]
    },
    {
      "id": "RTIEBT-ING-096",
      "regulationId": "portaria-949a-2006",
      "article": "DL 220/2008 Quadro VII",
      "description": "Categorias de risco para UT VII - Hoteleiro",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Categorias de risco para UT VII - Hoteleiro",
      "remediation": "Edifício UT VII - Hoteleiro excede limites da categoria (Quadro VII)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "SCIE - Categorias de risc"
      ]
    },
    {
      "id": "RTIEBT-ING-097",
      "regulationId": "portaria-949a-2006",
      "article": "DL 220/2008 Quadro VIII",
      "description": "Categorias de risco para UT VIII - Comercial",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Categorias de risco para UT VIII - Comercial",
      "remediation": "Edifício UT VIII - Comercial excede limites da categoria (Quadro VIII)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "SCIE - Categorias de risc"
      ]
    },
    {
      "id": "RTIEBT-ING-098",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 252/2015 Sec. 722.531.2.101",
      "description": "DR por ponto VE: I∆n ≤ 30mA tipo A mínimo",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.IDn_mA",
          "operator": "!=",
          "value": 30
        }
      ],
      "requiredValue": "= 30",
      "remediation": "Requisito VE não cumprido (722.531.2.101)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Veículos elétricos"
      ]
    },
    {
      "id": "RTIEBT-ING-099",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 252/2015 Sec. 722.512.2.101",
      "description": "Equipamento VE exterior: mín IPX4",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Equipamento VE exterior: mín IPX4",
      "remediation": "Requisito VE não cumprido (722.512.2.101)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Veículos elétricos"
      ]
    },
    {
      "id": "RTIEBT-ING-100",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 252/2015 Sec. 722.512.2.102",
      "description": "Equipamento VE exterior: mín IP4X contra sólidos",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Equipamento VE exterior: mín IP4X contra sólidos",
      "remediation": "Requisito VE não cumprido (722.512.2.102)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Veículos elétricos"
      ]
    },
    {
      "id": "RTIEBT-ING-101",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 252/2015 Sec. 722.512.2.103",
      "description": "Equipamento VE zonas públicas: mín IK07",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Equipamento VE zonas públicas: mín IK07",
      "remediation": "Requisito VE não cumprido (722.512.2.103)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Veículos elétricos"
      ]
    },
    {
      "id": "RTIEBT-ING-102",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 252/2015 Sec. 722.311",
      "description": "Cada ponto de conexão VE deve ter circuito dedicado",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.dedicated",
          "operator": "!=",
          "value": true
        }
      ],
      "requiredValue": "= True",
      "remediation": "Ponto VE sem circuito dedicado (722.311)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "VE - Circuito dedicado"
      ]
    },
    {
      "id": "RTIEBT-ING-103",
      "regulationId": "portaria-949a-2006",
      "article": "DL 103/2008 Sec. 4.1.2.3a",
      "description": "Coeficiente prova estática - máquinas manuais: 1.5",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 1.5
        }
      ],
      "requiredValue": "= 1.5",
      "remediation": "Coeficiente < 1.5 (4.1.2.3a)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Máquinas - Coeficientes s"
      ]
    },
    {
      "id": "RTIEBT-ING-104",
      "regulationId": "portaria-949a-2006",
      "article": "DL 103/2008 Sec. 4.1.2.3b",
      "description": "Coeficiente prova estática - outras máquinas elevação: 1.25",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 1.25
        }
      ],
      "requiredValue": "= 1.25",
      "remediation": "Coeficiente < 1.25 (4.1.2.3b)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Máquinas - Coeficientes s"
      ]
    },
    {
      "id": "RTIEBT-ING-105",
      "regulationId": "portaria-949a-2006",
      "article": "DL 103/2008 Sec. 4.1.2.3c",
      "description": "Coeficiente prova dinâmica - máquinas elevação: 1.1",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 1.1
        }
      ],
      "requiredValue": "= 1.1",
      "remediation": "Coeficiente < 1.1 (4.1.2.3c)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Máquinas - Coeficientes s"
      ]
    },
    {
      "id": "RTIEBT-ING-106",
      "regulationId": "portaria-949a-2006",
      "article": "DL 103/2008 Sec. 4.1.2.4a",
      "description": "Coeficiente utilização cabo+terminação elevação: 5",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 5
        }
      ],
      "requiredValue": "= 5",
      "remediation": "Coeficiente < 5 (4.1.2.4a)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Máquinas - Coeficientes s"
      ]
    },
    {
      "id": "RTIEBT-ING-107",
      "regulationId": "portaria-949a-2006",
      "article": "DL 103/2008 Sec. 4.1.2.4b",
      "description": "Coeficiente utilização correntes elevação: 4",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 4
        }
      ],
      "requiredValue": "= 4",
      "remediation": "Coeficiente < 4 (4.1.2.4b)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Máquinas - Coeficientes s"
      ]
    },
    {
      "id": "RTIEBT-ING-108",
      "regulationId": "portaria-949a-2006",
      "article": "DL 103/2008 Sec. 4.1.2.4c",
      "description": "Coeficiente utilização cintas têxteis elevação: 7",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 7
        }
      ],
      "requiredValue": "= 7",
      "remediation": "Coeficiente < 7 (4.1.2.4c)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Máquinas - Coeficientes s"
      ]
    },
    {
      "id": "RTIEBT-ING-109",
      "regulationId": "portaria-949a-2006",
      "article": "RSRDEEBT Art. 134.º n.2",
      "description": "Não devem haver troços > 300m sem ligação do neutro à terra",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 300
        }
      ],
      "requiredValue": "= 300",
      "remediation": "Troço > 300m sem ligação do neutro à terra (Art. 134.º)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Neutro à terra - Espaçame"
      ]
    },
    {
      "id": "RTIEBT-ING-110",
      "regulationId": "portaria-949a-2006",
      "article": "RSRDEEBT Art. 134.º n.3",
      "description": "Mínimo 1 ligação à terra por cada 1000m de rede",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 1000
        }
      ],
      "requiredValue": "= 1000",
      "remediation": "Insuficientes ligações do neutro à terra (Art. 134.º)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Neutro à terra - Frequênc"
      ]
    },
    {
      "id": "RTIEBT-ING-111",
      "regulationId": "portaria-949a-2006",
      "article": "RSRDEEBT Art. 91.º",
      "description": "Distância mín. condutores a auto-estradas: D = 6.3 + 0.01U (kV), mín 7m",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.min_m",
          "operator": "<",
          "value": 7
        }
      ],
      "requiredValue": ">= 7",
      "remediation": "Distância a auto-estrada insuficiente (Art. 91.º)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Distâncias travessias aut"
      ],
      "currentValueTemplate": "{electrical.min_m}"
    },
    {
      "id": "RTIEBT-ING-112",
      "regulationId": "portaria-949a-2006",
      "article": "RSRDEEBT Art. 93.º",
      "description": "Condutores nus sobre cursos de água não navegáveis: D = 6.0 + 0.005U (kV)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Condutores nus sobre cursos de água não navegáveis: D = 6.0 + 0.005U (kV)",
      "remediation": "Distância a curso de água insuficiente (Art. 93.º)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Distâncias travessias águ"
      ]
    },
    {
      "id": "RTIEBT-ING-113",
      "regulationId": "portaria-949a-2006",
      "article": "RSRDEEBT Art. 92.º",
      "description": "Apoios a ≥ 5m de auto-estradas; ≥ 3m de outras vias",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.autoestrada_m",
          "operator": "!=",
          "value": 5
        }
      ],
      "requiredValue": "= 5",
      "remediation": "Apoio demasiado próximo da estrada (Art. 92.º)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Apoios distância zona est"
      ]
    },
    {
      "id": "RTIEBT-ING-114",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Quadro 44A",
      "description": "Tensão suportável ao choque por categoria de sobretensão para 230/400V",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.tensão_suportável_ao_choque",
          "operator": "lookup_lt",
          "value": null,
          "table": "tensão_suportável_ao_choque"
        }
      ],
      "requiredValue": "Consultar tabela: RTIEBT Quadro 44A",
      "remediation": "Tensão suportável ao choque insuficiente (Quadro 44A)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Tensão suportável ao choq"
      ]
    },
    {
      "id": "RTIEBT-ING-115",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 523.5.2 - Nota",
      "description": "Quando neutro carregado (harmónicas): fator de correção 0,84 para cabos 3-4 condutores",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.factor",
          "operator": "!=",
          "value": 0.84
        }
      ],
      "requiredValue": "= 0.84",
      "remediation": "Fator de correção do neutro carregado não aplicado (523.5.2)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Fator correção neutro car"
      ]
    },
    {
      "id": "RTIEBT-ING-116",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 8.4 Anexo III",
      "description": "Cabos com I ≤ 30% de Iz podem ser ignorados no agrupamento",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.threshold",
          "operator": "!=",
          "value": 0.3
        }
      ],
      "requiredValue": "= 0.3",
      "remediation": "Cabo com carga >30% de Iz contado erroneamente como carga reduzida (Sec. 8.4)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Cabos carga reduzida agru"
      ]
    },
    {
      "id": "RTIEBT-ING-117",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 434.3.2",
      "description": "Tempo máximo para CC não ultrapassar temperatura: t = (k×S/I)²",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.max_t_s",
          "operator": ">",
          "value": 5
        }
      ],
      "requiredValue": "<= 5",
      "remediation": "Tempo de proteção excede (k×S/Icc)² (434.3.2)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Fórmula curto-circuito co"
      ],
      "currentValueTemplate": "{electrical.max_t_s}"
    },
    {
      "id": "RTIEBT-ING-118",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Quadro 52-C5",
      "description": "Correntes admissíveis - Isolamento mineral, bainha Cu+PVC/nu acessível, T_bainha=70°C, método C",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.correntes_admissíveis___mineral_70°c_mét",
          "operator": "lookup_lt",
          "value": null,
          "table": "correntes_admissíveis___mineral_70°c_mét"
        }
      ],
      "requiredValue": "Consultar tabela: RTIEBT Quadro 52-C5",
      "remediation": "Corrente excede admissível para mineral 70°C método C (Quadro 52-C5)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Correntes admissíveis - M"
      ]
    },
    {
      "id": "RTIEBT-ING-119",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Quadro 52-C6",
      "description": "Correntes admissíveis - Isolamento mineral, nu inacessível, T_bainha=105°C, método C",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.correntes_admissíveis___mineral_105°c_mé",
          "operator": "lookup_lt",
          "value": null,
          "table": "correntes_admissíveis___mineral_105°c_mé"
        }
      ],
      "requiredValue": "Consultar tabela: RTIEBT Quadro 52-C6",
      "remediation": "Corrente excede admissível para mineral 105°C método C (Quadro 52-C6)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Correntes admissíveis - M"
      ]
    },
    {
      "id": "RTIEBT-ING-120",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Quadro 52-C9",
      "description": "Correntes admissíveis - PVC, Cu, T_cond=70°C, métodos E/F/G (7 colunas)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.correntes_admissíveis___pvc_cu_métodos_e",
          "operator": "lookup_lt",
          "value": null,
          "table": "correntes_admissíveis___pvc_cu_métodos_e"
        }
      ],
      "requiredValue": "Consultar tabela: RTIEBT Quadro 52-C9",
      "remediation": "Corrente excede admissível PVC Cu E/F/G (Quadro 52-C9)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Correntes admissíveis - P"
      ]
    },
    {
      "id": "RTIEBT-ING-121",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Quadro 52-C10",
      "description": "Correntes admissíveis - PVC, Al, T_cond=70°C, métodos E/F/G",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.correntes_admissíveis___pvc_al_métodos_e",
          "operator": "lookup_lt",
          "value": null,
          "table": "correntes_admissíveis___pvc_al_métodos_e"
        }
      ],
      "requiredValue": "Consultar tabela: RTIEBT Quadro 52-C10",
      "remediation": "Corrente excede admissível PVC Al E/F/G (Quadro 52-C10)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Correntes admissíveis - P"
      ]
    },
    {
      "id": "RTIEBT-ING-122",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Quadro 52-C11",
      "description": "Correntes admissíveis - XLPE/EPR, Cu, T_cond=90°C, métodos E/F/G",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.correntes_admissíveis___xlpe_cu_métodos_",
          "operator": ">=",
          "value": null
        }
      ],
      "requiredValue": "Consultar tabela: RTIEBT Quadro 52-C11",
      "remediation": "Corrente excede admissível XLPE Cu E/F/G (Quadro 52-C11)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Correntes admissíveis - X"
      ]
    },
    {
      "id": "RTIEBT-ING-123",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Quadro 52-C12",
      "description": "Correntes admissíveis - XLPE/EPR, Al, T_cond=90°C, métodos E/F/G",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.correntes_admissíveis___xlpe_al_métodos_",
          "operator": "lookup_lt",
          "value": null,
          "table": "correntes_admissíveis___xlpe_al_métodos_"
        }
      ],
      "requiredValue": "Consultar tabela: RTIEBT Quadro 52-C12",
      "remediation": "Corrente excede admissível XLPE Al E/F/G (Quadro 52-C12)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Correntes admissíveis - X"
      ]
    },
    {
      "id": "RTIEBT-ING-124",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Quadro 52-C13",
      "description": "Correntes admissíveis - PVC, Cu/Al, T_cond=70°C, métodos A2/B2",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.correntes_admissíveis___pvc_métodos_a2/b",
          "operator": "lookup_lt",
          "value": null,
          "table": "correntes_admissíveis___pvc_métodos_a2/b"
        }
      ],
      "requiredValue": "Consultar tabela: RTIEBT Quadro 52-C13",
      "remediation": "Corrente excede admissível PVC A2/B2 (Quadro 52-C13)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Correntes admissíveis - P"
      ]
    },
    {
      "id": "RTIEBT-ING-125",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Quadro 52-C14",
      "description": "Correntes admissíveis - XLPE/EPR, Cu/Al, T_cond=90°C, métodos A2/B2",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.correntes_admissíveis___xlpe_métodos_a2/",
          "operator": "lookup_lt",
          "value": null,
          "table": "correntes_admissíveis___xlpe_métodos_a2/"
        }
      ],
      "requiredValue": "Consultar tabela: RTIEBT Quadro 52-C14",
      "remediation": "Corrente excede admissível XLPE A2/B2 (Quadro 52-C14)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Correntes admissíveis - X"
      ]
    },
    {
      "id": "RTIEBT-ING-126",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 703.512.2",
      "description": "Equipamentos em saunas: IP mínimo IP24",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Equipamentos em saunas: IP mínimo IP24",
      "remediation": "IP < IP24 em sauna (703.512.2)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Saunas - IP mínimo"
      ]
    },
    {
      "id": "RTIEBT-ING-127",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 703.512.2",
      "description": "Zonas de temperatura em saunas: Zona 3 e 4 equipamentos devem suportar 125°C",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Zonas de temperatura em saunas: Zona 3 e 4 equipamentos devem suportar 125°C",
      "remediation": "Equipamento na zona 3/4 da sauna não suporta 125°C (703.512.2)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Saunas - Zonas temperatur"
      ]
    },
    {
      "id": "RTIEBT-ING-128",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 703.53",
      "description": "Tomadas proibidas no interior de locais com radiadores para sauna",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.sockets_allowed",
          "operator": "!=",
          "value": false
        }
      ],
      "requiredValue": "= False",
      "remediation": "Tomada instalada no interior da sauna (703.53)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Saunas - Tomadas proibida"
      ]
    },
    {
      "id": "RTIEBT-ING-129",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 703.52",
      "description": "Canalizações em saunas: classe II, sem invólucro/revestimento metálico",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.metallic_enclosure",
          "operator": "!=",
          "value": false
        }
      ],
      "requiredValue": "= False",
      "remediation": "Canalização na sauna não é classe II ou tem revestimento metálico (703.52)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Saunas - Canalizações cla"
      ]
    },
    {
      "id": "RTIEBT-ING-130",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 703.411.1.3.7",
      "description": "TRS em saunas: isolamento deve suportar 500V durante 1 min",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.test_voltage_V",
          "operator": "!=",
          "value": 500
        }
      ],
      "requiredValue": "= 500",
      "remediation": "Isolamento TRS na sauna não suporta ensaio 500V/1min (703.411.1.3.7)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Saunas - TRS ensaio"
      ]
    },
    {
      "id": "RTIEBT-ING-131",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 704.531.2.6",
      "description": "Em estaleiros, tomadas de In ≤ 32A devem ser protegidas por DR de I∆n ≤ 30mA",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.max_In_A",
          "operator": ">",
          "value": 32
        }
      ],
      "requiredValue": "<= 32",
      "remediation": "Tomada ≤32A em estaleiro sem DR 30mA (704.531.2.6)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Estaleiros - DR tomadas ≤"
      ],
      "currentValueTemplate": "{electrical.max_In_A}"
    },
    {
      "id": "RTIEBT-ING-132",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 704.531.2.6",
      "description": "Em estaleiros, tomadas de In > 32A devem ser protegidas por DR de I∆n ≤ 500mA",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.max_IDn_mA",
          "operator": ">",
          "value": 500
        }
      ],
      "requiredValue": "<= 500",
      "remediation": "Tomada >32A em estaleiro sem DR 500mA (704.531.2.6)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Estaleiros - DR tomadas >"
      ],
      "currentValueTemplate": "{electrical.max_IDn_mA}"
    },
    {
      "id": "RTIEBT-ING-133",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Quadro 704GA",
      "description": "Estaleiros: temperatura ambiente de projeto -5°C a +40°C (classe AA4)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.min_temp_C",
          "operator": "<",
          "value": -5
        }
      ],
      "requiredValue": ">= -5",
      "remediation": "Equipamento de estaleiro não adequado para -5°C a +40°C (704GA)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Estaleiros - Temperatura "
      ],
      "currentValueTemplate": "{electrical.min_temp_C}"
    },
    {
      "id": "RTIEBT-ING-134",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Quadro 704GA",
      "description": "Estaleiros: projeção de água (AD4) - equipamento mínimo IPX4",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Estaleiros: projeção de água (AD4) - equipamento mínimo IPX4",
      "remediation": "Equipamento em estaleiro com IP < IPX4 (704GA)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Estaleiros - Presença águ"
      ]
    },
    {
      "id": "RTIEBT-ING-135",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 705.512.2",
      "description": "Equipamentos em locais agrícolas/pecuários: IP mínimo IP44",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Equipamentos em locais agrícolas/pecuários: IP mínimo IP44",
      "remediation": "IP < IP44 em local agrícola/pecuário (705.512.2)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Agrícola - IP mínimo"
      ]
    },
    {
      "id": "RTIEBT-ING-136",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 705.531.2",
      "description": "Em locais agrícolas, todos os circuitos devem ter proteção DR com I∆n ≤ 30mA (exceto circuitos de potência fixa com DR ≤ 300mA)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.IDn_general_mA",
          "operator": "!=",
          "value": 30
        }
      ],
      "requiredValue": "= 30",
      "remediation": "Circuito agrícola sem DR 30mA (705.531.2)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Agrícola - DR 30mA"
      ]
    },
    {
      "id": "RTIEBT-ING-137",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 705.432.1",
      "description": "Em locais agrícolas, proteção contra sobreintensidades por disjuntor (não fusíveis)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Em locais agrícolas, proteção contra sobreintensidades por disjuntor (não fusíve",
      "remediation": "Proteção por fusível em vez de disjuntor em local agrícola (705.432.1)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Agrícola - Proteção disju"
      ]
    },
    {
      "id": "RTIEBT-ING-138",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 706.471",
      "description": "Em locais condutores exíguos: apenas TRS (≤25V AC/60V DC) ou separação individual",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.max_AC_V",
          "operator": ">",
          "value": 25
        }
      ],
      "requiredValue": "<= 25",
      "remediation": "Proteção inadequada em local condutor exíguo (706.471)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Locais exíguos - TRS ou s"
      ],
      "currentValueTemplate": "{electrical.max_AC_V}"
    },
    {
      "id": "RTIEBT-ING-139",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 702 - Nota fontes",
      "description": "Iluminação subaquática em fontes: tensão de contacto entre elementos acessíveis ≤ 12V",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.max_V",
          "operator": ">",
          "value": 12
        }
      ],
      "requiredValue": "<= 12",
      "remediation": "Tensão de contacto em fonte > 12V (702 fontes)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Fontes - Tensão contacto "
      ],
      "currentValueTemplate": "{electrical.max_V}"
    },
    {
      "id": "RTIEBT-ING-140",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 801.5.3",
      "description": "Cada circuito final em habitação: máximo 8 pontos de utilização",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 8
        }
      ],
      "requiredValue": "= 8",
      "remediation": "Circuito com > 8 pontos de utilização (801.5.3)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Habitação - Máx pontos po"
      ]
    },
    {
      "id": "RTIEBT-ING-141",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 801.5.3",
      "description": "Aparelhos fixos de climatização: máx 5 por circuito final",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 5
        }
      ],
      "requiredValue": "= 5",
      "remediation": "Circuito de climatização com > 5 aparelhos (801.5.3)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Habitação - Climatização "
      ]
    },
    {
      "id": "RTIEBT-ING-142",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 801.1.1.6",
      "description": "Corrente estipulada mínima do dispositivo de corte geral: 16A",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 16
        }
      ],
      "requiredValue": "= 16",
      "remediation": "Corrente do corte geral < 16A (801.1.1.6)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Habitação - Corte geral m"
      ]
    },
    {
      "id": "RTIEBT-ING-143",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 801.1.1.3.3",
      "description": "Instalações até 10,35 kVA (45A em 230V) sem recetores trifásicos: alimentação monofásica",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.limit_kVA",
          "operator": "!=",
          "value": 10.35
        }
      ],
      "requiredValue": "= 10.35",
      "remediation": "Instalação ≤10.35kVA monofásica alimentada em trifásico sem justificação (801.1.1.3.3)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Habitação - Alimentação m"
      ]
    },
    {
      "id": "RTIEBT-ING-144",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 801.1.1.3.3",
      "description": "Instalações > 10.35 kVA devem ser trifásicas (salvo acordo do distribuidor)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.threshold_kVA",
          "operator": "!=",
          "value": 10.35
        }
      ],
      "requiredValue": "= 10.35",
      "remediation": "Instalação > 10.35 kVA monofásica sem acordo do distribuidor (801.1.1.3.3)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Habitação - Trifásica obr"
      ]
    },
    {
      "id": "RTIEBT-ING-145",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 801.5.8",
      "description": "Tomadas 1.5mm² permitidas em habitação apenas se: comandadas + climatização distinta no compartimento",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.section_mm2",
          "operator": "!=",
          "value": 1.5
        }
      ],
      "requiredValue": "= 1.5",
      "remediation": "Tomada 1.5mm² sem satisfazer condições (801.5.8)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Habitação - Tomadas 1.5mm"
      ]
    },
    {
      "id": "RTIEBT-ING-146",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 801.5.4.1",
      "description": "Proteção contra incêndio em habitações: DR com I∆n ≤ 0.5A (500mA)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 500
        }
      ],
      "requiredValue": "= 500",
      "remediation": "DR de proteção contra incêndio > 500mA (801.5.4.1)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Habitação - Incêndio DR ≤"
      ]
    },
    {
      "id": "RTIEBT-ING-147",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 801.1.1.8 - Nota",
      "description": "Dispositivo de corte de motor: In ≥ 1.25× corrente estipulada do motor",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.factor",
          "operator": "!=",
          "value": 1.25
        }
      ],
      "requiredValue": "= 1.25",
      "remediation": "Dispositivo corte motor < 1.25×In do motor (801.1.1.8)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Habitação - Motor corte 1"
      ]
    },
    {
      "id": "RTIEBT-ING-148",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 801.2.6.3",
      "description": "Lojas e pequenos comércios: potência mínima 50 VA/m² com mínimo de 3.45 kVA",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.ratio_VA_m2",
          "operator": "!=",
          "value": 50
        }
      ],
      "requiredValue": "= 50",
      "remediation": "Potência comercial insuficiente (801.2.6.3)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Comercial - Potência míni"
      ]
    },
    {
      "id": "RTIEBT-ING-149",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 801.2.1.5.1.3",
      "description": "Aparelhos de iluminação nas zonas de circulação: parte inferior ≥ 2.25m acima do piso",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 2.25
        }
      ],
      "requiredValue": "= 2.25",
      "remediation": "Luminária de circulação a < 2.25m do piso (801.2.1.5.1.3)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Iluminação segurança - Al"
      ]
    },
    {
      "id": "RTIEBT-ING-150",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 801.2.1.5.1.4",
      "description": "Partes de iluminação de segurança: ensaio fio incandescente 850°C, extinção ≤ 5s",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.test_temp_C",
          "operator": "!=",
          "value": 850
        }
      ],
      "requiredValue": "= 850",
      "remediation": "Iluminação segurança não passa ensaio fio incandescente 850°C/5s (801.2.1.5.1.4)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Iluminação segurança - En"
      ]
    },
    {
      "id": "RTIEBT-ING-151",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 801.2.1.5.3.4.3.3",
      "description": "Bateria central segurança: reserva mínima 1h (ou 20min se socorro por gerador ≤15min)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.min_reserve_h",
          "operator": "<",
          "value": 1
        }
      ],
      "requiredValue": ">= 1",
      "remediation": "Reserva bateria segurança insuficiente (801.2.1.5.3.4.3.3)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Iluminação segurança - Ba"
      ],
      "currentValueTemplate": "{electrical.min_reserve_h}"
    },
    {
      "id": "RTIEBT-ING-152",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 801.2.1.5.3.4.3.3",
      "description": "Recarga da bateria a 80% da capacidade em ≤ 12h",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.recharge_percent",
          "operator": "!=",
          "value": 80
        }
      ],
      "requiredValue": "= 80",
      "remediation": "Bateria segurança não atinge 80% em 12h (801.2.1.5.3.4.3.3)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Iluminação segurança - Re"
      ]
    },
    {
      "id": "RTIEBT-ING-153",
      "regulationId": "portaria-949a-2006",
      "article": "RSRDEEBT Art. 73.º",
      "description": "Distância mín. condutores ao solo em travessias de estradas: 6m (geral) ou 7m (auto-estradas)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.general_m",
          "operator": "!=",
          "value": 6
        }
      ],
      "requiredValue": "= 6",
      "remediation": "Distância condutores ao solo insuficiente (Art. 73.º)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Distância condutores ao s"
      ]
    },
    {
      "id": "RTIEBT-ING-154",
      "regulationId": "portaria-949a-2006",
      "article": "RSRDEEBT Art. 13.º",
      "description": "Pressão dinâmica do vento para cálculo de linhas aéreas",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.pressão_dinâmica_vento",
          "operator": "lookup_lt",
          "value": null,
          "table": "pressão_dinâmica_vento"
        }
      ],
      "requiredValue": "Consultar tabela: RSRDEEBT Art. 13.º",
      "remediation": "Pressão dinâmica do vento incorreta (Art. 13.º)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Pressão dinâmica vento"
      ]
    },
    {
      "id": "RTIEBT-ING-155",
      "regulationId": "portaria-949a-2006",
      "article": "RSRDEEBT Art. 15.º",
      "description": "Coeficientes de forma para cálculo de ação do vento sobre condutores",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.coeficiente_forma_condutores",
          "operator": "lookup_lt",
          "value": null,
          "table": "coeficiente_forma_condutores"
        }
      ],
      "requiredValue": "Consultar tabela: RSRDEEBT Art. 15.º",
      "remediation": "Coeficiente de forma incorreto (Art. 15.º)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Coeficiente forma conduto"
      ]
    },
    {
      "id": "RTIEBT-ING-156",
      "regulationId": "portaria-949a-2006",
      "article": "RSRDEEBT Art. 14.º",
      "description": "Coeficientes de redução: 0.6 condutores/cabos de guarda; 1.0 apoios/travessas/isoladores",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.conductors",
          "operator": "!=",
          "value": 0.6
        }
      ],
      "requiredValue": "= 0.6",
      "remediation": "Coeficiente de redução incorreto (Art. 14.º)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Coeficiente redução vento"
      ]
    },
    {
      "id": "RTIEBT-ING-157",
      "regulationId": "portaria-949a-2006",
      "article": "RSRDEEBT Art. 70.º",
      "description": "Eletrificação de candeeiros: secção mínima 1.5mm² Cu; tensão cabo ≥ 450/750V",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.min_section_mm2",
          "operator": "<",
          "value": 1.5
        }
      ],
      "requiredValue": ">= 1.5",
      "remediation": "Secção/tensão cabo candeeiro insuficiente (Art. 70.º)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Candeeiros secção mínima"
      ],
      "currentValueTemplate": "{electrical.min_section_mm2}"
    },
    {
      "id": "RTIEBT-ING-158",
      "regulationId": "portaria-949a-2006",
      "article": "RSRDEEBT Art. 71.º",
      "description": "Derivações para candeeiros: condutores nus secção ≥ 4mm²",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 4
        }
      ],
      "requiredValue": "= 4",
      "remediation": "Derivação candeeiro < 4mm² (Art. 71.º)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Candeeiros derivações sec"
      ]
    },
    {
      "id": "RTIEBT-ING-159",
      "regulationId": "portaria-949a-2006",
      "article": "RSRDEEBT Art. 72.º - Comentário",
      "description": "Fator de potência mínimo adequado em iluminação pública: 0.85",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 0.85
        }
      ],
      "requiredValue": "= 0.85",
      "remediation": "Fator de potência iluminação pública < 0.85 (Art. 72.º)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Fator potência iluminação"
      ]
    },
    {
      "id": "RTIEBT-ING-160",
      "regulationId": "portaria-949a-2006",
      "article": "RSRDEEBT Art. 69.º n.2",
      "description": "Candeeiros em apoios de linhas aéreas em condutores nus: distância ≥ 1m entre candeeiros",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 1
        }
      ],
      "requiredValue": "= 1",
      "remediation": "Distância entre candeeiros < 1m (Art. 69.º)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Distância apoios linha ca"
      ]
    },
    {
      "id": "RTIEBT-ING-161",
      "regulationId": "portaria-949a-2006",
      "article": "RSRDEEBT Art. 74.º",
      "description": "Cabos em travessias de auto-estradas: força de rotura mínima 500 daN",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 500
        }
      ],
      "requiredValue": "= 500",
      "remediation": "Força de rotura do cabo < 500 daN em auto-estrada (Art. 74.º)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Força rotura cabos auto-e"
      ]
    },
    {
      "id": "RTIEBT-ING-162",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 252/2015 Sec. 722.55.101.5",
      "description": "Bordo inferior das tomadas VE: entre 0.5m e 1.5m do pavimento",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.min_m",
          "operator": "<",
          "value": 0.5
        }
      ],
      "requiredValue": ">= 0.5",
      "remediation": "Altura tomada VE fora de 0.5-1.5m (722.55.101.5)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "VE - Altura tomadas"
      ],
      "currentValueTemplate": "{electrical.min_m}"
    },
    {
      "id": "RTIEBT-ING-163",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 252/2015 Sec. 722.55.101.2",
      "description": "Tomadas VE devem ser instaladas de forma fixa; tomadas móveis proibidas",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.fixed_mounting",
          "operator": "!=",
          "value": true
        }
      ],
      "requiredValue": "= True",
      "remediation": "Tomada VE não montada de forma fixa (722.55.101.2)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "VE - Tomadas fixas"
      ]
    },
    {
      "id": "RTIEBT-ING-164",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 252/2015 Sec. 722.55.101.3",
      "description": "Cada tomada/conetor deve alimentar um único VE",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.max_vehicles",
          "operator": ">",
          "value": 1
        }
      ],
      "requiredValue": "<= 1",
      "remediation": "Mais de 1 VE por tomada/conetor (722.55.101.3)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "VE - 1 VE por tomada"
      ],
      "currentValueTemplate": "{electrical.max_vehicles}"
    },
    {
      "id": "RTIEBT-ING-165",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 252/2015 Sec. 722.55.101.4",
      "description": "Nos modos 3 e 4: sistema que impeça inserção/remoção da ficha com carga",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.interlock_required",
          "operator": "!=",
          "value": true
        }
      ],
      "requiredValue": "= True",
      "remediation": "Sem bloqueio de ficha nos modos 3/4 (722.55.101.4)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "VE - Bloqueio ficha modos"
      ]
    },
    {
      "id": "RTIEBT-ING-166",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 6.4 Anexo III",
      "description": "Cabo em conduta/calha até 1m sem redução de Iz se ao ar ou vertical",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.max_length_m",
          "operator": ">",
          "value": 1
        }
      ],
      "requiredValue": "<= 1",
      "remediation": "Redução de Iz aplicada desnecessariamente a percurso ≤1m (Anexo III 6.4)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Variação percurso - Sem r"
      ],
      "currentValueTemplate": "{electrical.max_length_m}"
    },
    {
      "id": "RTIEBT-ING-167",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 6.4 Anexo III",
      "description": "Cabo embebido em material com R_térmica > 2 K.m/W, até 0.20m: sem redução de Iz",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.max_length_m",
          "operator": ">",
          "value": 0.2
        }
      ],
      "requiredValue": "<= 0.2",
      "remediation": "Redução de Iz para percurso ≤0.20m em material isolante (Anexo III 6.4)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Variação percurso - Sem r"
      ],
      "currentValueTemplate": "{electrical.max_length_m}"
    },
    {
      "id": "RTIEBT-ING-168",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 482.2.10",
      "description": "Locais BE2 (risco incêndio): DR com I∆n ≤ 300mA em todos os circuitos",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 300
        }
      ],
      "requiredValue": "= 300",
      "remediation": "Circuito em local BE2 sem DR 300mA (482.2.10)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Incêndio - Corrente fuga "
      ]
    },
    {
      "id": "RTIEBT-ING-169",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 702.53",
      "description": "Piscinas pequenas: tomadas no vol.1 a ≥ 1.25m do bordo e ≥ 0.30m do pavimento, com DR 30mA",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.min_dist_border_m",
          "operator": "<",
          "value": 1.25
        }
      ],
      "requiredValue": ">= 1.25",
      "remediation": "Tomada na piscina não cumpre distância/altura/DR (702.53)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Piscinas - Tomadas volume"
      ],
      "currentValueTemplate": "{electrical.min_dist_border_m}"
    },
    {
      "id": "RTIEBT-ING-170",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 702.520.02",
      "description": "Canalizações nos volumes 0 e 1 das piscinas: sem bainhas/invólucros metálicos",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.metallic_allowed",
          "operator": "!=",
          "value": false
        }
      ],
      "requiredValue": "= False",
      "remediation": "Canalização metálica nos volumes 0/1 da piscina (702.520.02)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Piscinas - Canalizações v"
      ]
    },
    {
      "id": "RTIEBT-ING-171",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 702.520.04",
      "description": "Volumes 0 e 1 das piscinas: caixas de ligação/derivação proibidas",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.junction_boxes_allowed",
          "operator": "!=",
          "value": false
        }
      ],
      "requiredValue": "= False",
      "remediation": "Caixa de derivação no volume 0/1 da piscina (702.520.04)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Piscinas - Sem caixas der"
      ]
    },
    {
      "id": "RTIEBT-ING-172",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Quadro 803A",
      "description": "Fatores de simultaneidade detalhados para instalações coletivas",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.quadro_803a___simultaneidade_detalhada",
          "operator": "lookup_lt",
          "value": null,
          "table": "quadro_803a___simultaneidade_detalhada"
        }
      ],
      "requiredValue": "Consultar tabela: RTIEBT Quadro 803A",
      "remediation": "Fator de simultaneidade incorreto (Quadro 803A detalhado)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Quadro 803A - Simultaneid"
      ]
    },
    {
      "id": "RTIEBT-ING-173",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 803.5.5",
      "description": "Secção mínima das entradas: 6mm² monofásico, 6mm² trifásico",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.min_section_mm2",
          "operator": "<",
          "value": 6
        }
      ],
      "requiredValue": ">= 6",
      "remediation": "Secção da entrada < 6mm² (803.5.5)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Entradas - Secção mínima"
      ],
      "currentValueTemplate": "{electrical.min_section_mm2}"
    },
    {
      "id": "RTIEBT-ING-174",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 803.2.4.5",
      "description": "Poder de corte mínimo nos dispositivos do quadro de colunas: 6kA (na falta de dados)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.min_kA",
          "operator": "<",
          "value": 6
        }
      ],
      "requiredValue": ">= 6",
      "remediation": "Poder de corte < 6kA no quadro de colunas (803.2.4.5)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Quadro colunas - Poder co"
      ],
      "currentValueTemplate": "{electrical.min_kA}"
    },
    {
      "id": "RTIEBT-ING-175",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Quadro 54E",
      "description": "Valores de k para PE constituídos por condutores nus em contacto com cabos (sem risco incêndio)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.valores_k___pe_nu_em_contacto_cabo",
          "operator": "lookup_lt",
          "value": null,
          "table": "valores_k___pe_nu_em_contacto_cabo"
        }
      ],
      "requiredValue": "Consultar tabela: RTIEBT Quadro 54E",
      "remediation": "Secção do PE nu em contacto insuficiente (Quadro 54E)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Valores k - PE nu em cont"
      ]
    },
    {
      "id": "RTIEBT-ING-176",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 523.6",
      "description": "Condutores em paralelo: mesma secção, mesmo material, mesmo comprimento, sem derivações",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Condutores em paralelo: mesma secção, mesmo material, mesmo comprimento, sem der",
      "remediation": "Condutores em paralelo não satisfazem condições (523.6)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Condutores em paralelo"
      ]
    },
    {
      "id": "RTIEBT-ING-177",
      "regulationId": "portaria-949a-2006",
      "article": "DL 220/2008 Quadro V",
      "description": "Categorias de risco para UT V - Hospitalar/Lar",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Categorias de risco para UT V - Hospitalar/Lar",
      "remediation": "Edifício UT V - Hospitalar/Lar excede limites da categoria (Quadro V)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "SCIE - Categorias de risc"
      ]
    },
    {
      "id": "RTIEBT-ING-178",
      "regulationId": "portaria-949a-2006",
      "article": "DL 220/2008 Quadro IX",
      "description": "Categorias de risco para UT IX - Desportivo/Lazer",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Categorias de risco para UT IX - Desportivo/Lazer",
      "remediation": "Edifício UT IX - Desportivo/Lazer excede limites da categoria (Quadro IX)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "SCIE - Categorias de risc"
      ]
    },
    {
      "id": "RTIEBT-ING-179",
      "regulationId": "portaria-949a-2006",
      "article": "DL 220/2008 Quadro X",
      "description": "Categorias de risco para UT X - Museu/Galeria",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Categorias de risco para UT X - Museu/Galeria",
      "remediation": "Edifício UT X - Museu/Galeria excede limites da categoria (Quadro X)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "SCIE - Categorias de risc"
      ]
    },
    {
      "id": "RTIEBT-ING-180",
      "regulationId": "portaria-949a-2006",
      "article": "DL 220/2008 Quadro XI",
      "description": "Categorias de risco para UT XI - Biblioteca/Arquivo",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Categorias de risco para UT XI - Biblioteca/Arquivo",
      "remediation": "Edifício UT XI - Biblioteca/Arquivo excede limites da categoria (Quadro XI)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "SCIE - Categorias de risc"
      ]
    },
    {
      "id": "RTIEBT-ING-181",
      "regulationId": "portaria-949a-2006",
      "article": "DL 220/2008 Quadro XII",
      "description": "Categorias de risco para UT XII - Industrial",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Categorias de risco para UT XII - Industrial",
      "remediation": "Edifício UT XII - Industrial excede limites da categoria (Quadro XII)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "SCIE - Categorias de risc"
      ]
    },
    {
      "id": "RTIEBT-ING-182",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 612.6.2",
      "description": "Verificação do DR: tempo de disparo ≤ valor indicado na norma do dispositivo",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.max_time_ms",
          "operator": ">",
          "value": 300
        }
      ],
      "requiredValue": "<= 300",
      "remediation": "Tempo de disparo do DR excede o máximo (612.6.2)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Ensaio DR - Tempo disparo"
      ],
      "currentValueTemplate": "{electrical.max_time_ms}"
    },
    {
      "id": "RTIEBT-ING-183",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 612.6.3",
      "description": "Medição da impedância da malha de defeito e verificação com dispositivo de proteção",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.mandatory",
          "operator": "!=",
          "value": true
        }
      ],
      "requiredValue": "= True",
      "remediation": "Impedância da malha não medida/verificada (612.6.3)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Ensaio malha impedância"
      ]
    },
    {
      "id": "RTIEBT-ING-184",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 701 - Anexo II",
      "description": "Verificação na CB: tensão de contacto entre elementos acessíveis ≤ 12V AC / 30V DC",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.max_AC_V",
          "operator": ">",
          "value": 12
        }
      ],
      "requiredValue": "<= 12",
      "remediation": "Tensão de contacto na casa de banho > 12V AC / 30V DC (Anexo II)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Tensão de contacto - Limi"
      ],
      "currentValueTemplate": "{electrical.max_AC_V}"
    },
    {
      "id": "RTIEBT-ING-185",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 612.4",
      "description": "Verificação da polaridade - identificação correta dos condutores (L, N, PE)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.mandatory",
          "operator": "!=",
          "value": true
        }
      ],
      "requiredValue": "= True",
      "remediation": "Polaridade dos condutores não verificada (612.4)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Ensaio polaridade"
      ]
    },
    {
      "id": "RTIEBT-ING-186",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 534.2",
      "description": "Descarregador de sobretensões na origem da instalação ou junto ao quadro de entrada",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Descarregador de sobretensões na origem da instalação ou junto ao quadro de entr",
      "remediation": "DST não instalado na origem da instalação (534.2)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "DST - Localização"
      ]
    },
    {
      "id": "RTIEBT-ING-187",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 534.2",
      "description": "Nível de proteção Up do DST deve ser ≤ tensão suportável ao choque dos equipamentos (Quadro 44A)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Nível de proteção Up do DST deve ser ≤ tensão suportável ao choque dos equipamen",
      "remediation": "Nível de proteção do DST > tensão suportável dos equipamentos (534.2)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "DST - Nível proteção Up"
      ]
    },
    {
      "id": "RTIEBT-ING-188",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 411.1",
      "description": "Tensão Reduzida de Segurança: ≤ 50V AC / 120V DC (normal); ≤ 25V AC / 60V DC (BB3)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Tensão Reduzida de Segurança: ≤ 50V AC / 120V DC (normal); ≤ 25V AC / 60V DC (BB",
      "remediation": "Tensão de TRS excede o máximo permitido (411.1)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "TRS - Tensão máxima"
      ]
    },
    {
      "id": "RTIEBT-ING-189",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 413.5.1",
      "description": "Separação elétrica: transformador conforme IEC 60742, 1 único aparelho por circuito",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.max_devices",
          "operator": ">",
          "value": 1
        }
      ],
      "requiredValue": "<= 1",
      "remediation": "Mais de 1 aparelho em circuito de separação (413.5.1)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Separação - Transformador"
      ],
      "currentValueTemplate": "{electrical.max_devices}"
    },
    {
      "id": "RTIEBT-ING-190",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 527.2",
      "description": "Canalizações que atravessem barreiras corta-fogo: espaços selados com resistência ao fogo ≥ barreira",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Canalizações que atravessem barreiras corta-fogo: espaços selados com resistênci",
      "remediation": "Selagem de passagem corta-fogo insuficiente (527.2)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Barreira corta-fogo - Sel"
      ]
    },
    {
      "id": "RTIEBT-ING-191",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 527.4",
      "description": "Cabos agrupados em quantidades significativas: retardante à propagação da chama (ensaio IEC 60332-3)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Cabos agrupados em quantidades significativas: retardante à propagação da chama ",
      "remediation": "Cabos agrupados sem retardante da chama (527.4)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Propagação chama - Cabos "
      ]
    },
    {
      "id": "RTIEBT-ING-192",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 542.3.1",
      "description": "Condutor de terra com proteção mecânica: ≥ 2.5mm² Cu / 16mm² Fe galvanizado",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.Cu_mm2",
          "operator": "!=",
          "value": 2.5
        }
      ],
      "requiredValue": "= 2.5",
      "remediation": "Condutor de terra protegido subdimensionado (542.3.1)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Condutor terra - Secção m"
      ]
    },
    {
      "id": "RTIEBT-ING-193",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 542.3.1",
      "description": "Condutor de terra sem proteção mecânica: ≥ 4mm² Cu / 16mm² Fe galvanizado",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.Cu_mm2",
          "operator": "!=",
          "value": 4
        }
      ],
      "requiredValue": "= 4",
      "remediation": "Condutor de terra não protegido subdimensionado (542.3.1)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Condutor terra - Secção m"
      ]
    },
    {
      "id": "RTIEBT-ING-194",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 542.2",
      "description": "Elétrodo de terra em fita de aço: mín 100mm² de secção e 3mm de espessura",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.min_section_mm2",
          "operator": "<",
          "value": 100
        }
      ],
      "requiredValue": ">= 100",
      "remediation": "Fita de aço do elétrodo subdimensionada (542.2)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Elétrodo terra - Fita aço"
      ],
      "currentValueTemplate": "{electrical.min_section_mm2}"
    },
    {
      "id": "RTIEBT-ING-195",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 542.2",
      "description": "Elétrodo de terra em varão de aço: diâmetro mín 15mm (não protegido) ou 12mm (galvanizado)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.unprotected_mm",
          "operator": "!=",
          "value": 15
        }
      ],
      "requiredValue": "= 15",
      "remediation": "Diâmetro do varão do elétrodo insuficiente (542.2)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Elétrodo terra - Varão aç"
      ]
    },
    {
      "id": "RTIEBT-ING-196",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 525 - Nota",
      "description": "Fórmula queda tensão monofásica: ∆U = 2×I×L×(r×cosφ + x×sinφ)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Fórmula queda tensão monofásica: ∆U = 2×I×L×(r×cosφ + x×sinφ)",
      "remediation": "Queda de tensão monofásica excede o limite (525)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Queda tensão monofásica"
      ]
    },
    {
      "id": "RTIEBT-ING-197",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 525 - Nota",
      "description": "Fórmula queda tensão trifásica: ∆U = √3×I×L×(r×cosφ + x×sinφ)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Fórmula queda tensão trifásica: ∆U = √3×I×L×(r×cosφ + x×sinφ)",
      "remediation": "Queda de tensão trifásica excede o limite (525)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Queda tensão trifásica"
      ]
    },
    {
      "id": "RTIEBT-ING-198",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 525.1",
      "description": "Queda de tensão interna na instalação de utilização: recomendação de 3% iluminação, 5% outros",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.iluminacao_percent",
          "operator": "<",
          "value": 3
        }
      ],
      "requiredValue": ">= 3",
      "remediation": "Queda de tensão interna excede recomendação (525.1)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Queda tensão interna habi"
      ],
      "currentValueTemplate": "{electrical.iluminacao_percent}"
    },
    {
      "id": "RTIEBT-ING-199",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 514.3.1",
      "description": "Condutor PE identificado por cor verde-amarelo (bicolor); proibido uso para outros condutores",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.exclusive",
          "operator": "!=",
          "value": true
        }
      ],
      "requiredValue": "= True",
      "remediation": "PE não identificado verde-amarelo ou cor usada noutro condutor (514.3.1)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Cor PE - Verde-amarelo"
      ]
    },
    {
      "id": "RTIEBT-ING-200",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 514.3.2",
      "description": "Condutor neutro identificado por cor azul claro",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Condutor neutro identificado por cor azul claro",
      "remediation": "Neutro não identificado azul claro (514.3.2)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Cor Neutro - Azul claro"
      ]
    },
    {
      "id": "RTIEBT-ING-201",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Quadro 52-C7",
      "description": "Correntes admissíveis - Mineral Cu, bainha PVC/nu acessível, 70°C, métodos E/F/G",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.correntes_admissíveis___mineral_70°c_mét",
          "operator": "lookup_lt",
          "value": null,
          "table": "correntes_admissíveis___mineral_70°c_mét"
        }
      ],
      "requiredValue": "Consultar tabela: RTIEBT Quadro 52-C7",
      "remediation": "Corrente excede admissível mineral 70°C E/F/G (Quadro 52-C7)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Correntes admissíveis - M"
      ]
    },
    {
      "id": "RTIEBT-ING-202",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Quadro 52-C8",
      "description": "Correntes admissíveis - Mineral Cu, nu inacessível, 105°C, métodos E/F/G",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.correntes_admissíveis___mineral_105°c_mé",
          "operator": "lookup_lt",
          "value": null,
          "table": "correntes_admissíveis___mineral_105°c_mé"
        }
      ],
      "requiredValue": "Consultar tabela: RTIEBT Quadro 52-C8",
      "remediation": "Corrente excede admissível mineral 105°C E/F/G (Quadro 52-C8)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Correntes admissíveis - M"
      ]
    },
    {
      "id": "RTIEBT-ING-203",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Quadro 52-E1 Nota",
      "description": "Fator multiplicativo para cabos em múltiplas camadas (a aplicar sobre 52-E1)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.agrupamento___múltiplas_camadas",
          "operator": "lookup_lt",
          "value": null,
          "table": "agrupamento___múltiplas_camadas"
        }
      ],
      "requiredValue": "Consultar tabela: RTIEBT Quadro 52-E1 Nota",
      "remediation": "Fator de múltiplas camadas não aplicado (52-E1 nota)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Agrupamento - Múltiplas c"
      ]
    },
    {
      "id": "RTIEBT-ING-204",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Quadro 52-C0 (52-C5 a 52-C8)",
      "description": "Coeficientes A, m para cálculo I=A×S^m para cabos minerais (todos os métodos)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Coeficientes A, m para cálculo I=A×S^m para cabos minerais (todos os métodos)",
      "remediation": "Corrente calculada por fórmula excede admissível (52-C0 mineral)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Coeficientes fórmula corr"
      ]
    },
    {
      "id": "RTIEBT-ING-205",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Quadro 52-C0 (52-C9 a 52-C12)",
      "description": "Coeficientes A, m, B, n para cálculo I=A×S^m - B×S^n para PVC/XLPE métodos E/F/G",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Coeficientes A, m, B, n para cálculo I=A×S^m - B×S^n para PVC/XLPE métodos E/F/G",
      "remediation": "Corrente calculada excede admissível (52-C0 PVC/XLPE EFG)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Coeficientes fórmula corr"
      ]
    },
    {
      "id": "RTIEBT-ING-206",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Quadro 52-D1",
      "description": "Fatores de correção de temperatura para mineral: separado bainha PVC(a) 70°C e nu inacessível(b) 105°C",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.temperatura_correção___mineral",
          "operator": "lookup_lt",
          "value": null,
          "table": "temperatura_correção___mineral"
        }
      ],
      "requiredValue": "Consultar tabela: RTIEBT Quadro 52-D1",
      "remediation": "Fator de correção temperatura mineral incorreto (52-D1)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Temperatura correção - Mi"
      ]
    },
    {
      "id": "RTIEBT-ING-207",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Quadro 52-E2 + Nota",
      "description": "Cabos enterrados em valas distintas: sem redução se espaçamento ≥ 0.5m entre valas",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.min_spacing_m",
          "operator": "<",
          "value": 0.5
        }
      ],
      "requiredValue": ">= 0.5",
      "remediation": "Fator de agrupamento não aplicado a valas com espaçamento < 0.5m (52-E2)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Agrupamento 52-E3 enterra"
      ],
      "currentValueTemplate": "{electrical.min_spacing_m}"
    },
    {
      "id": "RTIEBT-ING-208",
      "regulationId": "portaria-949a-2006",
      "article": "IEC 61851-1 / Portaria 252/2015",
      "description": "Modo 1: ligação a tomada normalizada ≤16A, 250V mono/480V tri, com PE, sem comunicação",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.max_A",
          "operator": ">",
          "value": 16
        }
      ],
      "requiredValue": "<= 16",
      "remediation": "Modo 1 não cumpre limites (IEC 61851-1)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "IEC 61851 - Modo 1"
      ],
      "currentValueTemplate": "{electrical.max_A}"
    },
    {
      "id": "RTIEBT-ING-209",
      "regulationId": "portaria-949a-2006",
      "article": "IEC 61851-1 / Portaria 252/2015",
      "description": "Modo 2: ligação a tomada ≤32A com dispositivo piloto no cabo (IC-CPD)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.max_A",
          "operator": ">",
          "value": 32
        }
      ],
      "requiredValue": "<= 32",
      "remediation": "Modo 2 sem IC-CPD no cabo ou In>32A (IEC 61851-1)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "IEC 61851 - Modo 2"
      ],
      "currentValueTemplate": "{electrical.max_A}"
    },
    {
      "id": "RTIEBT-ING-210",
      "regulationId": "portaria-949a-2006",
      "article": "IEC 61851-1 / Portaria 252/2015",
      "description": "Modo 3: ligação a SAVE dedicado com função piloto permanente",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.dedicated_EVSE",
          "operator": "!=",
          "value": true
        }
      ],
      "requiredValue": "= True",
      "remediation": "Modo 3 sem SAVE dedicado ou função piloto (IEC 61851-1)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "IEC 61851 - Modo 3"
      ]
    },
    {
      "id": "RTIEBT-ING-211",
      "regulationId": "portaria-949a-2006",
      "article": "DR Reg 987/2025",
      "description": "Edifícios novos residenciais: pré-instalação de infraestrutura para VE em todas as vagas",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Edifícios novos residenciais: pré-instalação de infraestrutura para VE em todas ",
      "remediation": "Edifício residencial novo sem pré-instalação VE em todas as vagas (Reg 987/2025)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Reg 987/2025 - Pré-instal"
      ]
    },
    {
      "id": "RTIEBT-ING-212",
      "regulationId": "portaria-949a-2006",
      "article": "DR Reg 987/2025",
      "description": "Edifícios não residenciais novos >10 vagas: 1 ponto carga por cada 5 vagas + tubagem 100%",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Edifícios não residenciais novos >10 vagas: 1 ponto carga por cada 5 vagas + tub",
      "remediation": "Edifício não residencial novo sem pontos VE suficientes (Reg 987/2025)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Reg 987/2025 - Não reside"
      ]
    },
    {
      "id": "RTIEBT-ING-213",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 412.2.2",
      "description": "Remoção de barreiras/invólucros: apenas com ferramenta ou após corte da alimentação",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Remoção de barreiras/invólucros: apenas com ferramenta ou após corte da alimenta",
      "remediation": "Barreira removível sem ferramenta e com tensão (412.2.2)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Barreiras/invólucros - Re"
      ]
    },
    {
      "id": "RTIEBT-ING-214",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 412.2.1",
      "description": "Partes activas protegidas por barreiras/invólucros com IP ≥ IP2X (dedo de ensaio)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Partes activas protegidas por barreiras/invólucros com IP ≥ IP2X (dedo de ensaio",
      "remediation": "Invólucro com IP < IP2X para proteção contra contacto direto (412.2.1)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Contacto direto - Abertur"
      ]
    },
    {
      "id": "RTIEBT-ING-215",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 433.1 + Nota",
      "description": "Fusíveis gG: I2 = 1.6 × In (corrente convencional de fusão)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.factor",
          "operator": "!=",
          "value": 1.6
        }
      ],
      "requiredValue": "= 1.6",
      "remediation": "Condição I2 ≤ 1.45×Iz não verificada com fusível gG (433.1)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Coordenação fusíveis gG"
      ]
    },
    {
      "id": "RTIEBT-ING-216",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 433.1 + Nota",
      "description": "Disjuntores: I2 = 1.45 × In (corrente convencional de disparo). Condição I2≤1.45×Iz automaticamente satisfeita se In≤Iz",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.factor",
          "operator": "!=",
          "value": 1.45
        }
      ],
      "requiredValue": "= 1.45",
      "remediation": "Disjuntor In>Iz: condição I2≤1.45×Iz não satisfeita (433.1)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Coordenação disjuntores"
      ]
    },
    {
      "id": "RTIEBT-ING-217",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 413.1.5.4",
      "description": "Esquema IT: 1º defeito não deve provocar corte; verificar Id×RA ≤ UL",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.UL_normal",
          "operator": "!=",
          "value": 50
        }
      ],
      "requiredValue": "= 50",
      "remediation": "1º defeito em IT: Id×RA > UL (413.1.5.4)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "IT - 1º defeito não perig"
      ]
    },
    {
      "id": "RTIEBT-ING-218",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 413.1.5.3",
      "description": "Esquema IT: controlador permanente de isolamento (CPI) obrigatório",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.mandatory",
          "operator": "!=",
          "value": true
        }
      ],
      "requiredValue": "= True",
      "remediation": "Esquema IT sem CPI (413.1.5.3)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "IT - CPI obrigatório"
      ]
    },
    {
      "id": "RTIEBT-ING-219",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 413.1.5.6",
      "description": "Esquema IT com massas interligadas: 2º defeito tratado como TN → Zs×Ia ≤ Uo/2 (trifásico)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Esquema IT com massas interligadas: 2º defeito tratado como TN → Zs×Ia ≤ Uo/2 (t",
      "remediation": "Impedância 2º defeito IT (massas interligadas) excede Uo/2 / Ia (413.1.5.6)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "IT - 2º defeito TN"
      ]
    },
    {
      "id": "RTIEBT-ING-220",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 29 - Nota",
      "description": "Distância mínima de segurança a partes activas BT: 0.30m (pessoas qualificadas)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.value",
          "operator": "!=",
          "value": 0.3
        }
      ],
      "requiredValue": "= 0.3",
      "remediation": "Distância de trabalho a partes activas BT < 0.30m",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Distância mínima trabalho"
      ]
    },
    {
      "id": "RTIEBT-ING-221",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 522.8",
      "description": "Raio mínimo de curvatura dos cabos: conforme especificação do fabricante (tipicamente 6×D a 15×D)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.typical_factor_rigid",
          "operator": "!=",
          "value": 8
        }
      ],
      "requiredValue": "= 8",
      "remediation": "Raio de curvatura do cabo inferior ao mínimo (522.8)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Raio curvatura cabos"
      ]
    },
    {
      "id": "RTIEBT-ING-222",
      "regulationId": "portaria-949a-2006",
      "article": "RTIEBT Secção 522.6 / IEC 62262",
      "description": "Códigos IK mínimos por tipo de local: IK07 zonas públicas, IK08 indústria, IK10 exterior pesado",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.ik_mínimo_por_localização",
          "operator": "lookup_lt",
          "value": null,
          "table": "ik_mínimo_por_localização"
        }
      ],
      "requiredValue": "Consultar tabela: RTIEBT Secção 522.6 / IEC 62262",
      "remediation": "Código IK insuficiente para o tipo de local (522.6)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "IK mínimo por localização"
      ]
    },
    {
      "id": "RTIEBT-ING-223",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 15 Quadro IX",
      "description": "Elementos estruturais devem ter resistência ao fogo mínima conforme UT e categoria de risco",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.resistência_ao_fogo_elementos_estruturai",
          "operator": "lookup_lt",
          "value": null,
          "table": "resistência_ao_fogo_elementos_estruturai"
        }
      ],
      "requiredValue": "Consultar tabela: Portaria 1532/2008, Art. 15 Quadro IX",
      "remediation": "Resistência ao fogo do elemento estrutural inferior ao mínimo exigido pelo Quadro IX",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Resistência ao fogo eleme"
      ]
    },
    {
      "id": "RTIEBT-ING-224",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 16 n.1",
      "description": "Cablagens elétricas de sistemas de segurança devem garantir classe P ou PH com escalão adequado",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Cablagens elétricas de sistemas de segurança devem garantir classe P ou PH com e",
      "remediation": "Cablagem de sistema de segurança sem classe de resistência ao fogo P/PH adequada",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Resistência ao fogo cabos"
      ]
    },
    {
      "id": "RTIEBT-ING-225",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 18 Quadro X",
      "description": "Paredes entre UTs distintas: resistência ao fogo padrão mínima conforme categorias de risco",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compartimentação_entre_uts_distintas",
          "operator": "lookup_lt",
          "value": null,
          "table": "compartimentação_entre_uts_distintas"
        }
      ],
      "requiredValue": "Consultar tabela: Portaria 1532/2008, Art. 18 Quadro X",
      "remediation": "Compartimentação entre UTs distintas insuficiente",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Compartimentação entre UT"
      ]
    },
    {
      "id": "RTIEBT-ING-226",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 18 n.4",
      "description": "Área máxima de cada compartimento corta-fogo: 1600 m² (pode duplicar com sprinklers)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.max_area_m2",
          "operator": ">",
          "value": 1600
        }
      ],
      "requiredValue": "<= 1600",
      "remediation": "Área do compartimento corta-fogo excede 1600 m² (ou 3200 m² com sprinklers)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Área máxima compartimento"
      ],
      "currentValueTemplate": "{electrical.max_area_m2}"
    },
    {
      "id": "RTIEBT-ING-227",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 21 Quadro XV",
      "description": "Locais de risco C (risco agravado de incêndio) - resistência ao fogo mínima da envolvente",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Locais de risco C (risco agravado de incêndio) - resistência ao fogo mínima da e",
      "remediation": "Isolamento do local de risco C inferior ao mínimo (EI 60 paredes, E 30 C portas)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Isolamento locais risco C"
      ]
    },
    {
      "id": "RTIEBT-ING-228",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 21 Quadro XVI",
      "description": "Locais de risco C+ (carga incêndio > 10^6 MJ ou potência > 70 kW) - resistência ao fogo mínima",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Locais de risco C+ (carga incêndio > 10^6 MJ ou potência > 70 kW) - resistência ",
      "remediation": "Isolamento do local de risco C agravado inferior ao mínimo (EI 90 paredes, E 45 C portas)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Isolamento locais risco C"
      ]
    },
    {
      "id": "RTIEBT-ING-229",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 22 n.1",
      "description": "Locais de risco D (pessoas acamadas/limitadas) - resistência ao fogo mínima da envolvente",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.subcompartimentacao_area_max_m2",
          "operator": ">",
          "value": 400
        }
      ],
      "requiredValue": "<= 400",
      "remediation": "Isolamento do local de risco D inferior ao mínimo exigido",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Isolamento locais risco D"
      ],
      "currentValueTemplate": "{electrical.subcompartimentacao_area_max_m2}"
    },
    {
      "id": "RTIEBT-ING-230",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 23 Quadro XVII",
      "description": "Locais de risco E (dormida) - resistência ao fogo mínima",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Locais de risco E (dormida) - resistência ao fogo mínima",
      "remediation": "Isolamento do local de risco E inferior ao mínimo exigido",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Isolamento locais risco E"
      ]
    },
    {
      "id": "RTIEBT-ING-231",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 24 Quadro XVIII",
      "description": "Locais de risco F (equipamentos essenciais) - resistência ao fogo mínima",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Locais de risco F (equipamentos essenciais) - resistência ao fogo mínima",
      "remediation": "Isolamento do local de risco F inferior ao mínimo exigido (EI 90, E 45 C)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Isolamento locais risco F"
      ]
    },
    {
      "id": "RTIEBT-ING-232",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 4 n.13",
      "description": "1 UP=0.9m, 2 UP=1.4m, N UP (N>2) = N×0.6m",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.UP_1",
          "operator": "!=",
          "value": 0.9
        }
      ],
      "requiredValue": "= 0.9",
      "remediation": "Largura da via de evacuação inferior ao mínimo para o número de UPs exigido",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Unidades de passagem"
      ]
    },
    {
      "id": "RTIEBT-ING-233",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 51 Quadro XXIV",
      "description": "Cálculo do efectivo por tipo de espaço baseado em índices de ocupação (pessoas/m²)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.efectivo___índices_de_ocupação",
          "operator": "lookup_lt",
          "value": null,
          "table": "efectivo___índices_de_ocupação"
        }
      ],
      "requiredValue": "Consultar tabela: Portaria 1532/2008, Art. 51 Quadro XXIV",
      "remediation": "Efectivo calculado incorretamente - verificar índice de ocupação aplicável",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Efectivo - índices de ocu"
      ]
    },
    {
      "id": "RTIEBT-ING-234",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 57 n.2",
      "description": "Distância máxima a percorrer nos caminhos de evacuação (regra geral)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.impasse_m",
          "operator": "!=",
          "value": 15
        }
      ],
      "requiredValue": "= 15",
      "remediation": "Distância de evacuação excede o máximo permitido",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Distância máxima evacuaçã"
      ]
    },
    {
      "id": "RTIEBT-ING-235",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 218 n.1",
      "description": "Distância máxima evacuação em parques cobertos: 25m impasse, 40m alternativa",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.impasse_m",
          "operator": "!=",
          "value": 25
        }
      ],
      "requiredValue": "= 25",
      "remediation": "Distância de evacuação no parque estacionamento excede o máximo (25m/40m)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Distância evacuação estac"
      ]
    },
    {
      "id": "RTIEBT-ING-236",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 304 Quadro LI",
      "description": "Distância máxima evacuação UT-XII (industrial) por categoria de risco",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.distância_evacuação_ut_xii_industrial",
          "operator": "lookup_lt",
          "value": null,
          "table": "distância_evacuação_ut_xii_industrial"
        }
      ],
      "requiredValue": "Consultar tabela: Portaria 1532/2008, Art. 304 Quadro LI",
      "remediation": "Distância de evacuação em UT-XII excede o máximo da categoria de risco",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Distância evacuação UT-XI"
      ]
    },
    {
      "id": "RTIEBT-ING-237",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 56 n.1-3",
      "description": "Largura mínima das saídas e vias: 1 UP para efectivo ≤50, 2 UP para >50",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.min_1UP_m",
          "operator": "<",
          "value": 0.9
        }
      ],
      "requiredValue": ">= 0.9",
      "remediation": "Largura da saída/via de evacuação inferior ao mínimo para o efectivo",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Largura mínima saídas e v"
      ],
      "currentValueTemplate": "{electrical.min_1UP_m}"
    },
    {
      "id": "RTIEBT-ING-238",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 25 n.1a",
      "description": "Vias horizontais de evacuação com comprimento >30m na 3ª/4ª cat. risco devem ser protegidas",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.comprimento_max_sem_protecao_m",
          "operator": ">",
          "value": 30
        }
      ],
      "requiredValue": "<= 30",
      "remediation": "Via horizontal >30m na 3ª/4ª categoria de risco sem protecção obrigatória",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Vias protecção compriment"
      ],
      "currentValueTemplate": "{electrical.comprimento_max_sem_protecao_m}"
    },
    {
      "id": "RTIEBT-ING-239",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 25 n.1e",
      "description": "Troços em impasse >10m devem ser protegidos (exceto se locais têm saídas alternativas)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.impasse_max_sem_protecao_m",
          "operator": ">",
          "value": 10
        }
      ],
      "requiredValue": "<= 10",
      "remediation": "Troço em impasse >10m sem protecção obrigatória",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Impasse via horizontal má"
      ],
      "currentValueTemplate": "{electrical.impasse_max_sem_protecao_m}"
    },
    {
      "id": "RTIEBT-ING-240",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 63 n.1",
      "description": "Câmaras corta-fogo: área mínima 3 m², dimensão linear mínima 1.4m",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.area_min_m2",
          "operator": "<",
          "value": 3
        }
      ],
      "requiredValue": ">= 3",
      "remediation": "Câmara corta-fogo com dimensões inferiores ao mínimo (3 m², 1.4 m)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Câmara corta-fogo dimensõ"
      ],
      "currentValueTemplate": "{electrical.area_min_m2}"
    },
    {
      "id": "RTIEBT-ING-241",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 268",
      "description": "Câmaras corta-fogo UT-VIII (comércio com carrinhos): área mínima 12 m², dimensão mínima 3m",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.area_min_m2",
          "operator": "<",
          "value": 12
        }
      ],
      "requiredValue": ">= 12",
      "remediation": "Câmara corta-fogo UT-VIII inferior ao mínimo (12 m², 3 m)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Câmara corta-fogo UT-VIII"
      ],
      "currentValueTemplate": "{electrical.area_min_m2}"
    },
    {
      "id": "RTIEBT-ING-242",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 72 n.2",
      "description": "Fonte de energia de emergência com autonomia mínima conforme a função",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.iluminacao_emergencia_min",
          "operator": "<",
          "value": 15
        }
      ],
      "requiredValue": ">= 15",
      "remediation": "Autonomia da fonte de energia de emergência inferior ao mínimo regulamentar",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Fonte energia emergência "
      ],
      "currentValueTemplate": "{electrical.iluminacao_emergencia_min}"
    },
    {
      "id": "RTIEBT-ING-243",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 132 n.1",
      "description": "Espaços confinados (tecto falso >0.8m ou pav. sobrelevado >0.2m) com cablagens: deteção obrigatória",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.tecto_falso_altura_min_m",
          "operator": "<",
          "value": 0.8
        }
      ],
      "requiredValue": ">= 0.8",
      "remediation": "Espaço confinado (tecto falso >0.8m) com cablagens sem deteção automática de incêndio",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Deteção tectos falsos >0."
      ],
      "currentValueTemplate": "{electrical.tecto_falso_altura_min_m}"
    },
    {
      "id": "RTIEBT-ING-244",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 161 n.6",
      "description": "Pressurização de câmaras corta-fogo: diferencial de pressão não deve ultrapassar 80 Pa",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.max_pressao_Pa",
          "operator": ">",
          "value": 80
        }
      ],
      "requiredValue": "<= 80",
      "remediation": "Pressão diferencial na câmara corta-fogo excede 80 Pa",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Pressão diferencial câmar"
      ],
      "currentValueTemplate": "{electrical.max_pressao_Pa}"
    },
    {
      "id": "RTIEBT-ING-245",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 16 + Art. 269",
      "description": "Canalizações de segurança em vias verticais de edifícios >28m: escalão mínimo de resistência ao fogo",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Canalizações de segurança em vias verticais de edifícios >28m: escalão mínimo de",
      "remediation": "Cablagem de segurança sem escalão de resistência ao fogo P90 em edifício >28m",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Instalações elétricas can"
      ]
    },
    {
      "id": "RTIEBT-ING-246",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 114 n.4",
      "description": "Iluminação de ambiente de emergência: nível mínimo 1 lux medido no pavimento",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.min_lux",
          "operator": "<",
          "value": 1
        }
      ],
      "requiredValue": ">= 1",
      "remediation": "Iluminância de emergência ambiente inferior a 1 lux no pavimento",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Iluminância emergência am"
      ],
      "currentValueTemplate": "{electrical.min_lux}"
    },
    {
      "id": "RTIEBT-ING-247",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 114 n.5",
      "description": "Iluminação de balizagem/circulação de emergência: mínimo 5 lux a 1m do pavimento/obstáculo",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.min_lux",
          "operator": "<",
          "value": 5
        }
      ],
      "requiredValue": ">= 5",
      "remediation": "Iluminância de emergência de circulação inferior a 5 lux a 1m do pavimento",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Iluminância emergência ci"
      ],
      "currentValueTemplate": "{electrical.min_lux}"
    },
    {
      "id": "RTIEBT-ING-248",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 114 n.2",
      "description": "Autonomia mínima da iluminação de emergência: 15 minutos (adequada ao tempo de evacuação)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.autonomia_min_min",
          "operator": "<",
          "value": 15
        }
      ],
      "requiredValue": ">= 15",
      "remediation": "Autonomia da iluminação de emergência inferior a 15 minutos",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Autonomia iluminação emer"
      ],
      "currentValueTemplate": "{electrical.autonomia_min_min}"
    },
    {
      "id": "RTIEBT-ING-249",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 114 n.1",
      "description": "Lâmpadas de descarga de emergência: 50% em ≤5s, 100% em ≤60s",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.tempo_50pct_s",
          "operator": "!=",
          "value": 5
        }
      ],
      "requiredValue": "= 5",
      "remediation": "Tempo de arranque da iluminação de emergência excede os limites (5s/60s)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Tempo arranque iluminação"
      ]
    },
    {
      "id": "RTIEBT-ING-250",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 114 n.5",
      "description": "Dispositivos de balizagem a menos de 2m (projecção horizontal) de pontos críticos",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.distancia_max_m",
          "operator": ">",
          "value": 2
        }
      ],
      "requiredValue": "<= 2",
      "remediation": "Dispositivo de balizagem a mais de 2m de ponto crítico (saída, extintor, etc.)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Distância dispositivos ba"
      ],
      "currentValueTemplate": "{electrical.distancia_max_m}"
    },
    {
      "id": "RTIEBT-ING-251",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 115 n.1",
      "description": "UT IV-VI, VIII, X, XI (exceto dormida): blocos autónomos obrigatoriamente do tipo permanente",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "UT IV-VI, VIII, X, XI (exceto dormida): blocos autónomos obrigatoriamente do tip",
      "remediation": "Bloco autónomo deve ser do tipo permanente nesta utilização-tipo",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Blocos autónomos tipo per"
      ]
    },
    {
      "id": "RTIEBT-ING-252",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008 + RTIEBT 801.2.1.5.3.3.5",
      "description": "Cada local de iluminação de ambiente deve ter pelo menos 2 blocos autónomos",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.min_blocos",
          "operator": "<",
          "value": 2
        }
      ],
      "requiredValue": ">= 2",
      "remediation": "Local de iluminação de ambiente com menos de 2 blocos autónomos",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Iluminação ambiente mínim"
      ],
      "currentValueTemplate": "{electrical.min_blocos}"
    },
    {
      "id": "RTIEBT-ING-253",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008 + RTIEBT 801.2.1.5.3.3.5",
      "description": "Caminhos de evacuação >15m devem ter pelo menos 2 blocos autónomos",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.comprimento_min_m",
          "operator": "<",
          "value": 15
        }
      ],
      "requiredValue": ">= 15",
      "remediation": "Caminho de evacuação >15m com menos de 2 blocos autónomos de circulação",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Iluminação circulação mín"
      ],
      "currentValueTemplate": "{electrical.comprimento_min_m}"
    },
    {
      "id": "RTIEBT-ING-254",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 126",
      "description": "UT-I: 1ª/2ª cat isenta; 3ª cat config 2; 4ª cat config 2 com alerta automático. Fogos isentos",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.configuração_alarme_ut_i",
          "operator": "lookup_lt",
          "value": null,
          "table": "configuração_alarme_ut_i"
        }
      ],
      "requiredValue": "Consultar tabela: Portaria 1532/2008, Art. 126",
      "remediation": "Configuração de alarme insuficiente para UT-I da categoria de risco indicada",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Configuração alarme UT-I"
      ]
    },
    {
      "id": "RTIEBT-ING-255",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 127",
      "description": "UT-II (estacionamentos cobertos e fechados): configuração 3 obrigatória",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.configuracao",
          "operator": "!=",
          "value": 3
        }
      ],
      "requiredValue": "= 3",
      "remediation": "UT-II em espaços cobertos deve ter sistema de alarme configuração 3",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Configuração alarme UT-II"
      ]
    },
    {
      "id": "RTIEBT-ING-256",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 128",
      "description": "UT III,VIII,IX,X: config 1 para 1ª cat, config 3 restantes",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.cat_1",
          "operator": "!=",
          "value": 1
        }
      ],
      "requiredValue": "= 1",
      "remediation": "Configuração de alarme insuficiente para a utilização-tipo e categoria de risco",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Configuração alarme UT-II"
      ]
    },
    {
      "id": "RTIEBT-ING-257",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 129",
      "description": "UT IV,V,VI,VII,XI,XII: configuração 3 (com exceções para 1ª cat)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.regra_geral",
          "operator": "!=",
          "value": 3
        }
      ],
      "requiredValue": "= 3",
      "remediation": "Configuração de alarme insuficiente para UT-IV a XII",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Configuração alarme UT-IV"
      ]
    },
    {
      "id": "RTIEBT-ING-258",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 131",
      "description": "Locais de risco C e F devem possuir/inserir-se em sistema de alarme mínimo config 2",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.configuracao_minima",
          "operator": "<",
          "value": 2
        }
      ],
      "requiredValue": ">= 2",
      "remediation": "Local de risco C ou F sem sistema de alarme de configuração 2 ou superior",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Locais risco C e F alarme"
      ],
      "currentValueTemplate": "{electrical.configuracao_minima}"
    },
    {
      "id": "RTIEBT-ING-259",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 123 n.2a",
      "description": "SADI não vigiado em permanência: fonte emergência para 72h vigília + 30min alarme geral",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.vigilia_h",
          "operator": "!=",
          "value": 72
        }
      ],
      "requiredValue": "= 72",
      "remediation": "Fonte de energia SADI insuficiente (exigido 72h vigília + 30min alarme)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Fonte energia emergência "
      ]
    },
    {
      "id": "RTIEBT-ING-260",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 123 n.2b",
      "description": "SADI vigiado em permanência: fonte emergência para 12h vigília + 5min alarme geral",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.vigilia_h",
          "operator": "!=",
          "value": 12
        }
      ],
      "requiredValue": "= 12",
      "remediation": "Fonte de energia SADI vigiado insuficiente (exigido 12h vigília + 5min alarme)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Fonte energia emergência "
      ]
    },
    {
      "id": "RTIEBT-ING-261",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 123 n.3",
      "description": "Fontes de energia de emergência do SADI não podem servir outras instalações",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.exclusividade",
          "operator": "!=",
          "value": true
        }
      ],
      "requiredValue": "= True",
      "remediation": "Fonte de energia de emergência do SADI partilhada com outras instalações",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Fontes emergência SADI ex"
      ]
    },
    {
      "id": "RTIEBT-ING-262",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 163 n.1",
      "description": "Distância máxima de qualquer saída de local de risco ao extintor mais próximo: 15m",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.distancia_max_m",
          "operator": ">",
          "value": 15
        }
      ],
      "requiredValue": "<= 15",
      "remediation": "Distância ao extintor mais próximo excede 15 m",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Extintores distância máxi"
      ],
      "currentValueTemplate": "{electrical.distancia_max_m}"
    },
    {
      "id": "RTIEBT-ING-263",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 163 n.2",
      "description": "Extintores: 18L agente extintor padrão/500m² E 1 por 200m² (mín 2 por piso)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.litros_por_500m2",
          "operator": "!=",
          "value": 18
        }
      ],
      "requiredValue": "= 18",
      "remediation": "Número ou volume de extintores insuficiente para a área do piso",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Extintores dimensionament"
      ]
    },
    {
      "id": "RTIEBT-ING-264",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 163 n.3",
      "description": "Manípulo do extintor a altura não superior a 1.2m do pavimento",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.altura_max_m",
          "operator": ">",
          "value": 1.2
        }
      ],
      "requiredValue": "<= 1.2",
      "remediation": "Manípulo do extintor a mais de 1.2m do pavimento",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Extintores altura manípul"
      ],
      "currentValueTemplate": "{electrical.altura_max_m}"
    },
    {
      "id": "RTIEBT-ING-265",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 165 a)",
      "description": "Comprimento mangueira carretel deve permitir atingir ≤5m de todos os pontos do espaço",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.distancia_max_agulheta_m",
          "operator": ">",
          "value": 5
        }
      ],
      "requiredValue": "<= 5",
      "remediation": "Carretel não alcança todos os pontos do espaço (distância >5m da agulheta)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "RIA carretel agulheta dis"
      ],
      "currentValueTemplate": "{electrical.distancia_max_agulheta_m}"
    },
    {
      "id": "RTIEBT-ING-266",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 165 b)",
      "description": "Distância entre bocas de incêndio tipo carretel ≤ 2× comprimento mangueira",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Distância entre bocas de incêndio tipo carretel ≤ 2× comprimento mangueira",
      "remediation": "Distância entre bocas de incêndio tipo carretel excede 2× comprimento mangueira",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "RIA carretel distância en"
      ]
    },
    {
      "id": "RTIEBT-ING-267",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 166 n.1a",
      "description": "Manípulo de manobra do carretel a altura ≤1.50m do pavimento",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.altura_max_m",
          "operator": ">",
          "value": 1.5
        }
      ],
      "requiredValue": "<= 1.5",
      "remediation": "Manípulo do carretel a mais de 1.50m do pavimento",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "RIA carretel manípulo alt"
      ],
      "currentValueTemplate": "{electrical.altura_max_m}"
    },
    {
      "id": "RTIEBT-ING-268",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 166 n.2",
      "description": "Espaço desimpedido a eixo com carretel: raio mínimo 1m, altura 2m",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.raio_min_m",
          "operator": "<",
          "value": 1
        }
      ],
      "requiredValue": ">= 1",
      "remediation": "Espaço de manobra do carretel insuficiente (mín 1m raio, 2m altura)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "RIA carretel raio manobra"
      ],
      "currentValueTemplate": "{electrical.raio_min_m}"
    },
    {
      "id": "RTIEBT-ING-269",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 167 n.1",
      "description": "Cada boca carretel em funcionamento (metade abertas, máx 4): pressão ≥250kPa, caudal ≥1.5 L/s",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.pressao_min_kPa",
          "operator": "<",
          "value": 250
        }
      ],
      "requiredValue": ">= 250",
      "remediation": "Pressão (<250kPa) ou caudal (<1.5L/s) da boca de incêndio tipo carretel insuficiente",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "RIA carretel pressão e ca"
      ],
      "currentValueTemplate": "{electrical.pressao_min_kPa}"
    },
    {
      "id": "RTIEBT-ING-270",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 171 n.3",
      "description": "Bocas 2ª intervenção rede húmida (mais desfavorável): caudal ≥4 L/s, pressão ≥350 kPa",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.caudal_min_Ls",
          "operator": "<",
          "value": 4
        }
      ],
      "requiredValue": ">= 4",
      "remediation": "Pressão (<350kPa) ou caudal (<4L/s) da boca de 2ª intervenção insuficiente",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Rede húmida 2ª intervençã"
      ],
      "currentValueTemplate": "{electrical.caudal_min_Ls}"
    },
    {
      "id": "RTIEBT-ING-271",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 169 n.2",
      "description": "Bocas de incêndio rede seca/húmida: eixo entre 0.8m e 1.2m do pavimento, DN52 storz",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.altura_min_m",
          "operator": "<",
          "value": 0.8
        }
      ],
      "requiredValue": ">= 0.8",
      "remediation": "Eixo da boca de incêndio fora do intervalo 0.8-1.2m do pavimento",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Bocas de incêndio rede se"
      ],
      "currentValueTemplate": "{electrical.altura_min_m}"
    },
    {
      "id": "RTIEBT-ING-272",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 169 n.4",
      "description": "Boca siamesa de alimentação: exterior, junto a acesso bombeiros, ≤14m da coluna vertical",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.distancia_max_m",
          "operator": ">",
          "value": 14
        }
      ],
      "requiredValue": "<= 14",
      "remediation": "Boca siamesa de alimentação a mais de 14m da coluna vertical ou não exterior",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Boca siamesa alimentação "
      ],
      "currentValueTemplate": "{electrical.distancia_max_m}"
    },
    {
      "id": "RTIEBT-ING-273",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 12 n.3",
      "description": "Hidrantes exteriores a ≤30m de qualquer saída de evacuação e das bocas de alimentação",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.distancia_max_m",
          "operator": ">",
          "value": 30
        }
      ],
      "requiredValue": "<= 30",
      "remediation": "Hidrante exterior a mais de 30m da saída de evacuação mais próxima",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Hidrantes exteriores dist"
      ],
      "currentValueTemplate": "{electrical.distancia_max_m}"
    },
    {
      "id": "RTIEBT-ING-274",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 12 n.8",
      "description": "Sem rede pública: depósito ≥60m³, caudal ≥20L/s por hidrante (máx 2), pressão ≥150kPa",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.deposito_min_m3",
          "operator": "<",
          "value": 60
        }
      ],
      "requiredValue": ">= 60",
      "remediation": "Depósito (<60m³), caudal (<20L/s) ou pressão (<150kPa) dos hidrantes insuficiente",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Hidrantes caudal e pressã"
      ],
      "currentValueTemplate": "{electrical.deposito_min_m3}"
    },
    {
      "id": "RTIEBT-ING-275",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 174 n.3b",
      "description": "Aspersores de sprinklers calibrados para 68°C (salvo justificação em contrário)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.temperatura_calibracao_C",
          "operator": "!=",
          "value": 68
        }
      ],
      "requiredValue": "= 68",
      "remediation": "Aspersores de sprinkler não calibrados para 68°C sem justificação",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Sprinklers temperatura am"
      ]
    },
    {
      "id": "RTIEBT-ING-276",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 209 n.13",
      "description": "Ventilação/desenfumagem passiva arrecadações: 0.2m² por cada 50m² de área do compartimento",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.area_abertura_m2_por_50m2",
          "operator": "!=",
          "value": 0.2
        }
      ],
      "requiredValue": "= 0.2",
      "remediation": "Área de ventilação de arrecadações insuficiente (mín 0.2 m² por 50 m²)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Ventilação arrecadações p"
      ]
    },
    {
      "id": "RTIEBT-ING-277",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 183 n.1a",
      "description": "Sistemas de controlo de poluição em estacionamentos: caudal mínimo por nível de CO",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.caudal_50ppm_m3h_veiculo",
          "operator": "!=",
          "value": 300
        }
      ],
      "requiredValue": "= 300",
      "remediation": "Caudal de extração de CO insuficiente para o número de veículos",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Controlo poluição ar esta"
      ]
    },
    {
      "id": "RTIEBT-ING-278",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 188 n.3",
      "description": "Fossas de retenção em estacionamentos UT-II: ≥0.5 m³ por 1000 m² do maior compartimento CF",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.capacidade_m3_por_1000m2",
          "operator": "!=",
          "value": 0.5
        }
      ],
      "requiredValue": "= 0.5",
      "remediation": "Capacidade da fossa de retenção insuficiente (mín 0.5 m³/1000 m²)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Fossas retenção capacidad"
      ]
    },
    {
      "id": "RTIEBT-ING-279",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 186 n.3",
      "description": "Ralos em pisos enterrados UT-II: mínimo 1 por cada 40 veículos",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.ralos_por_veiculos",
          "operator": "!=",
          "value": 40
        }
      ],
      "requiredValue": "= 40",
      "remediation": "Número de ralos de escoamento insuficiente (mín 1 por 40 veículos)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Ralos escoamento estacion"
      ]
    },
    {
      "id": "RTIEBT-ING-280",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 209 n.5",
      "description": "Núcleos de arrecadações: compartimentação corta-fogo máxima 800m²",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.area_max_m2",
          "operator": ">",
          "value": 800
        }
      ],
      "requiredValue": "<= 800",
      "remediation": "Área do núcleo de arrecadações excede 800 m²",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Arrecadações compartiment"
      ],
      "currentValueTemplate": "{electrical.area_max_m2}"
    },
    {
      "id": "RTIEBT-ING-281",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 209 n.4",
      "description": "Envolvente do compartimento de arrecadações: mínimo EI 60, vãos EI 30 C",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Envolvente do compartimento de arrecadações: mínimo EI 60, vãos EI 30 C",
      "remediation": "Envolvente arrecadações inferior a EI 60 ou vãos inferiores a EI 30 C",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Arrecadações envolvente E"
      ]
    },
    {
      "id": "RTIEBT-ING-282",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 209 n.7",
      "description": "Distância máxima horizontal arrecadações: 15m impasse, 30m com alternativa",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.impasse_m",
          "operator": "!=",
          "value": 15
        }
      ],
      "requiredValue": "= 15",
      "remediation": "Distância de evacuação em arrecadações excede o máximo (15m/30m)",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Arrecadações evacuação im"
      ]
    },
    {
      "id": "RTIEBT-ING-283",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 211 n.1",
      "description": "Estacionamentos individuais cobertos separados do edifício por EI/REI 30 mínimo",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Estacionamentos individuais cobertos separados do edifício por EI/REI 30 mínimo",
      "remediation": "Estacionamento individual sem separação EI/REI 30 do edifício",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Estacionamento individual"
      ]
    },
    {
      "id": "RTIEBT-ING-284",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 211 n.2",
      "description": "Porta estacionamento individual: E 15 C (unifamiliar) ou E 30 C (restantes)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.compliance",
          "operator": "exists",
          "value": null
        }
      ],
      "requiredValue": "Porta estacionamento individual: E 15 C (unifamiliar) ou E 30 C (restantes)",
      "remediation": "Porta de estacionamento individual sem classe de resistência ao fogo mínima",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Estacionamento porta unif"
      ]
    },
    {
      "id": "RTIEBT-ING-285",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 210 n.4",
      "description": "Salas de condomínio com área >50m² devem possuir 2 saídas distintas",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.area_threshold_m2",
          "operator": "!=",
          "value": 50
        }
      ],
      "requiredValue": "= 50",
      "remediation": "Sala de condomínio >50m² sem 2 saídas distintas",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Salas condomínio 2 saídas"
      ]
    },
    {
      "id": "RTIEBT-ING-286",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 209 n.1 + Art. 300",
      "description": "Limites de armazenagem de líquidos combustíveis em arrecadações",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.ponto_inflamacao_lt21C_max_L",
          "operator": ">",
          "value": 0
        }
      ],
      "requiredValue": "<= 0",
      "remediation": "Volume de líquidos combustíveis excede limite permitido em arrecadações",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Combustíveis líquidos arm"
      ],
      "currentValueTemplate": "{electrical.ponto_inflamacao_lt21C_max_L}"
    },
    {
      "id": "RTIEBT-ING-287",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 301 n.5",
      "description": "Líquidos inflamáveis (<21°C): máx 20L local trabalho; >20L e <200L armazém EI120; >200L separado",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.local_trabalho_max_L",
          "operator": ">",
          "value": 20
        }
      ],
      "requiredValue": "<= 20",
      "remediation": "Armazenagem de líquidos inflamáveis não conforme com os limites regulamentares",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Líquidos combustíveis loc"
      ],
      "currentValueTemplate": "{electrical.local_trabalho_max_L}"
    },
    {
      "id": "RTIEBT-ING-288",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 163 n.6",
      "description": "Centrais térmicas >70kW: extintores adicionais conforme tipo de combustível",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.potencia_threshold_kW",
          "operator": "!=",
          "value": 70
        }
      ],
      "requiredValue": "= 70",
      "remediation": "Central térmica >70kW sem meios adicionais de 1ª intervenção conformes",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Centrais térmicas >70kW e"
      ]
    },
    {
      "id": "RTIEBT-ING-289",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 112 n.7",
      "description": "Sinalização de segurança colocada a altura ≥2.1m (topo da placa) nas vias de evacuação",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.altura_min_m",
          "operator": "<",
          "value": 2.1
        }
      ],
      "requiredValue": ">= 2.1",
      "remediation": "Sinalização de segurança com topo inferior a 2.1m nas vias de evacuação",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Sinalização altura mínima"
      ],
      "currentValueTemplate": "{electrical.altura_min_m}"
    },
    {
      "id": "RTIEBT-ING-290",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 130 n.2",
      "description": "Edifícios mistos com comunicações comuns: UTs da 2ª+ cat devem ter alarme config 3 (exceto UT-I e II)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.configuracao_minima",
          "operator": "<",
          "value": 3
        }
      ],
      "requiredValue": ">= 3",
      "remediation": "UT em edifício misto sem alarme configuração 3 obrigatório",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Edifício misto comunicaçõ"
      ],
      "currentValueTemplate": "{electrical.configuracao_minima}"
    },
    {
      "id": "RTIEBT-ING-291",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 217 n.7",
      "description": "Parques >6000m²: condutas de gases combustíveis são interditas",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.area_max_m2",
          "operator": ">",
          "value": 6000
        }
      ],
      "requiredValue": "<= 6000",
      "remediation": "Condutas de gás combustível interditas em parques >6000 m²",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Estacionamentos UT-II áre"
      ],
      "currentValueTemplate": "{electrical.area_max_m2}"
    },
    {
      "id": "RTIEBT-ING-292",
      "regulationId": "portaria-949a-2006",
      "article": "Portaria 1532/2008, Art. 189 n.1",
      "description": "Posto de segurança obrigatório para edifícios da 3ª e 4ª categoria de risco",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.cat_risco_min",
          "operator": "<",
          "value": 3
        }
      ],
      "requiredValue": ">= 3",
      "remediation": "Edifício da 3ª/4ª categoria de risco sem posto de segurança",
      "enabled": true,
      "tags": [
        "Instalações Elétrica",
        "Posto segurança obrigatór"
      ],
      "currentValueTemplate": "{electrical.cat_risco_min}"
    },
    {
      "id": "RTIEBT-312-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 312.2 - Esquemas de ligação à terra",
      "description": "Instalação alimentada pela rede de distribuição pública de BT deve utilizar o esquema TT como esquema de ligação à terra.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.earthingScheme",
          "operator": "!=",
          "value": "TT"
        },
        {
          "field": "electrical.supplyType",
          "operator": "exists",
          "value": null
        }
      ],
      "remediation": "Para instalações alimentadas pela rede pública de BT, o esquema de ligação à terra deve ser TT (conforme Nota da Secção 312.2).",
      "enabled": true,
      "tags": [
        "esquema terra",
        "TT",
        "rede pública"
      ]
    },
    {
      "id": "RTIEBT-313-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 313.1.1.2 - Tensões",
      "description": "A tensão nominal da instalação monofásica deve ser 230 V e da trifásica 400 V, conforme as características da alimentação.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.max_AC_V",
          "operator": ">",
          "value": 400
        }
      ],
      "remediation": "A tensão nominal não deve exceder 230 V (monofásica) ou 400 V (trifásica) para instalações de baixa tensão.",
      "enabled": true,
      "tags": [
        "tensão",
        "alimentação",
        "230V",
        "400V"
      ]
    },
    {
      "id": "RTIEBT-421-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 421 - Protecção contra efeitos térmicos",
      "description": "Pessoas, equipamentos e objectos próximos de equipamentos eléctricos devem ser protegidos contra efeitos térmicos: combustão, queimaduras e redução de segurança.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasThermalProtection",
          "operator": "!=",
          "value": true
        }
      ],
      "remediation": "Garantir protecção contra efeitos térmicos conforme Secção 421 das RTIEBT.",
      "enabled": true,
      "tags": [
        "efeitos térmicos",
        "protecção",
        "combustão"
      ]
    },
    {
      "id": "RTIEBT-422-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 422.1 - Protecção contra incêndios",
      "description": "Equipamentos eléctricos não devem constituir causa de incêndio para materiais próximos. Devem ser respeitadas as instruções do fabricante.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.fireProtectionCompliance",
          "operator": "!=",
          "value": true
        }
      ],
      "remediation": "Assegurar que os equipamentos eléctricos não constituem causa de incêndio (Secção 422.1). Respeitar as distâncias e classificações de materiais.",
      "enabled": true,
      "tags": [
        "incêndio",
        "equipamentos",
        "materiais"
      ]
    },
    {
      "id": "RTIEBT-422-02",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 422.2 - Equipamentos sobre materiais combustíveis",
      "description": "Equipamentos eléctricos fixos cujas temperaturas exteriores possam causar incêndio devem ser instalados sobre materiais M0, M1 ou M2. Materiais M3/M4 requerem protecção adicional.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.mountingSurfaceMaterialClass",
          "operator": "in",
          "value": [
            "M3",
            "M4",
            "não classificado"
          ]
        },
        {
          "field": "electrical.hasFireProtectionSeparation",
          "operator": "!=",
          "value": true
        }
      ],
      "remediation": "Instalar equipamentos sobre materiais M0/M1/M2 ou intercalar separação de baixa condutibilidade térmica (Secção 422.2).",
      "enabled": true,
      "tags": [
        "materiais combustíveis",
        "M0",
        "M1",
        "M2",
        "incêndio"
      ]
    },
    {
      "id": "RTIEBT-423-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 423 - Protecção contra queimaduras (Quadro 42A)",
      "description": "Temperatura máxima de superfícies metálicas acessíveis: órgãos de manobra manual ≤55°C, superfícies tocáveis ≤70°C, não tocáveis ≤80°C.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.surfaceTemperatureMetallic",
          "operator": ">",
          "value": 55
        },
        {
          "field": "electrical.surfaceAccessibility",
          "operator": "==",
          "value": "manual_control"
        }
      ],
      "remediation": "Limitar a temperatura das superfícies metálicas de órgãos de manobra manual a 55°C máximo (Quadro 42A).",
      "enabled": true,
      "tags": [
        "queimaduras",
        "temperatura",
        "Quadro 42A"
      ]
    },
    {
      "id": "RTIEBT-423-02",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 423 - Protecção contra queimaduras (Quadro 42A)",
      "description": "Temperatura máxima de superfícies NÃO metálicas acessíveis: órgãos de manobra manual ≤65°C, superfícies tocáveis ≤80°C, não tocáveis ≤90°C.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.surfaceTemperatureNonMetallic",
          "operator": ">",
          "value": 65
        },
        {
          "field": "electrical.surfaceAccessibility",
          "operator": "==",
          "value": "manual_control"
        }
      ],
      "remediation": "Limitar a temperatura das superfícies não metálicas de órgãos de manobra manual a 65°C máximo (Quadro 42A).",
      "enabled": true,
      "tags": [
        "queimaduras",
        "temperatura",
        "não metálico",
        "Quadro 42A"
      ]
    },
    {
      "id": "RTIEBT-424-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 424.1 - Aquecimento por ar forçado",
      "description": "Instalações de aquecimento por ar forçado devem possuir limitadores de temperatura que impeçam sobreaquecimento e protecção contra incêndio.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasForcedAirHeating",
          "operator": "==",
          "value": true
        },
        {
          "field": "electrical.hasTemperatureLimiter",
          "operator": "!=",
          "value": true
        }
      ],
      "remediation": "Instalar limitadores de temperatura nas instalações de aquecimento por ar forçado (Secção 424.1).",
      "enabled": true,
      "tags": [
        "aquecimento",
        "ar forçado",
        "temperatura"
      ]
    },
    {
      "id": "RTIEBT-431-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 431.1 - Protecção contra sobreintensidades",
      "description": "Os condutores activos devem ser protegidos contra sobrecargas (433) e curtos-circuitos (434) por dispositivos de corte automático.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasOverloadProtection",
          "operator": "!=",
          "value": true
        }
      ],
      "remediation": "Instalar dispositivos de protecção contra sobrecargas e curtos-circuitos em todos os condutores activos (Secção 431.1).",
      "enabled": true,
      "tags": [
        "sobreintensidade",
        "sobrecarga",
        "curto-circuito"
      ]
    },
    {
      "id": "RTIEBT-432-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 432.1 - Dispositivos de protecção",
      "description": "Os dispositivos de protecção devem poder interromper qualquer sobreintensidade até à corrente de curto-circuito presumida no ponto de instalação.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.breakingCapacity",
          "operator": "<",
          "value": 0
        },
        {
          "field": "electrical.prospectiveShortCircuit",
          "operator": ">",
          "value": 0
        }
      ],
      "remediation": "O poder de corte (Icu/Icn) dos dispositivos deve ser ≥ corrente de curto-circuito presumida no ponto de instalação (Secção 432.1).",
      "enabled": true,
      "tags": [
        "poder de corte",
        "curto-circuito",
        "disjuntor"
      ]
    },
    {
      "id": "RTIEBT-435-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 435 - Coordenação sobrecarga/curto-circuito",
      "description": "A protecção contra sobrecargas deve ser coordenada com a protecção contra curtos-circuitos conforme Secção 435.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasOverloadShortCircuitCoordination",
          "operator": "!=",
          "value": true
        }
      ],
      "remediation": "Garantir coordenação entre protecção contra sobrecargas e curtos-circuitos — dispositivo único (435.1) ou dispositivos distintos (435.2).",
      "enabled": true,
      "tags": [
        "coordenação",
        "sobrecarga",
        "curto-circuito"
      ]
    },
    {
      "id": "RTIEBT-441-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 441.1 - Protecção contra sobretensões",
      "description": "Devem ser tomadas medidas para proteger as instalações contra sobretensões perigosas (atmosféricas, manobra, defeitos de isolamento).",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasOvervoltageProtection",
          "operator": "!=",
          "value": true
        }
      ],
      "remediation": "Instalar protecção contra sobretensões conforme Secções 442 e 443 das RTIEBT.",
      "enabled": true,
      "tags": [
        "sobretensão",
        "protecção",
        "atmosférica"
      ]
    },
    {
      "id": "RTIEBT-442-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 442.1.3 - Tensão de esforço (Quadro 44A)",
      "description": "A tensão de esforço admissível nos equipamentos de BT: para duração >5s → 1,5×Un; para duração ≤5s → 1,5×Un+750V.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.stressVoltage",
          "operator": ">",
          "value": 1095
        }
      ],
      "remediation": "A tensão de esforço deve respeitar os limites do Quadro 44A: >5s: 1,5×230=345V; ≤5s: 345+750=1095V (para 230V).",
      "enabled": true,
      "tags": [
        "tensão de esforço",
        "Quadro 44A",
        "BT/AT"
      ]
    },
    {
      "id": "RTIEBT-442-02",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 442.3.2 - Resistência de terra do posto de transformação",
      "description": "A resistência do eléctrodo de terra das massas do posto de transformação não deve ser superior a 1 Ω.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.transformerEarthResistance",
          "operator": ">",
          "value": 1
        }
      ],
      "remediation": "A resistência do eléctrodo de terra do posto de transformação deve ser ≤1 Ω (Secção 442.3.2).",
      "enabled": true,
      "tags": [
        "terra",
        "posto transformação",
        "resistência",
        "1 ohm"
      ]
    },
    {
      "id": "RTIEBT-443-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 443.2.4 - SPD obrigatório para alimentação aérea AQ2",
      "description": "Instalação alimentada por linha aérea de BT em condições AQ2 (nível cerâunico >25 dias/ano) com sobretensões superiores ao nível de referência do Quadro 44B: protecção contra sobretensões obrigatória.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.supplyNetworkType",
          "operator": "==",
          "value": "aerial"
        },
        {
          "field": "electrical.ceraunicLevel",
          "operator": "==",
          "value": "AQ2"
        },
        {
          "field": "electrical.hasSurgeProtection",
          "operator": "!=",
          "value": true
        }
      ],
      "remediation": "Instalar descarregador de sobretensões (SPD) na origem da instalação (Secção 443.2.4c). Para 230/400V, nível de referência Cat IV = 6kV.",
      "enabled": true,
      "tags": [
        "SPD",
        "sobretensão",
        "linha aérea",
        "AQ2",
        "6kV"
      ]
    },
    {
      "id": "RTIEBT-443-02",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 443.3.1 - Categorias de sobretensão (Quadro 44C)",
      "description": "Os equipamentos devem ser seleccionados com tensão suportável ao choque ≥ sobretensão presumida: Cat IV (origem) 6kV, Cat III (distribuição) 4kV, Cat II (equipamentos) 2,5kV, Cat I (especial) 1,5kV para 230/400V.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.surgeCategory",
          "operator": "exists",
          "value": null
        }
      ],
      "remediation": "Seleccionar equipamentos com tensão suportável ao choque adequada à categoria de sobretensão: Cat IV=6kV, Cat III=4kV, Cat II=2,5kV (Quadro 44C).",
      "enabled": true,
      "tags": [
        "categoria sobretensão",
        "Quadro 44C",
        "tensão suportável"
      ]
    },
    {
      "id": "RTIEBT-443-03",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 443.2.1 - Rede subterrânea sem SPD obrigatório",
      "description": "Instalação alimentada por rede subterrânea de BT: não é exigível protecção suplementar contra sobretensões na origem.",
      "severity": "info",
      "conditions": [
        {
          "field": "electrical.supplyNetworkType",
          "operator": "==",
          "value": "underground"
        },
        {
          "field": "electrical.hasSurgeProtection",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Para alimentação subterrânea, o SPD não é obrigatório na origem (Secção 443.2.1), mas pode ser recomendável.",
      "enabled": true,
      "tags": [
        "SPD",
        "rede subterrânea",
        "dispensado"
      ]
    },
    {
      "id": "RTIEBT-451-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 451 - Protecção contra subtensões",
      "description": "Em caso de perigo, a protecção contra subtensões deve impedir o rearranque automático dos equipamentos após restabelecimento da tensão.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasUndervoltageProtection",
          "operator": "!=",
          "value": true
        },
        {
          "field": "electrical.hasMotors",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Instalar protecção contra subtensões que impeça o rearranque automático após falha de tensão, quando o rearranque puder causar perigo (Secção 451).",
      "enabled": true,
      "tags": [
        "subtensão",
        "rearranque",
        "motor"
      ]
    },
    {
      "id": "RTIEBT-461-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 461.2 - Condutor PEN não pode ser seccionado",
      "description": "No esquema TN-C, o condutor PEN não deve ser seccionado nem cortado. No esquema TN-S, o neutro não pode ser cortado se estiver ao potencial da terra.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.earthingScheme",
          "operator": "==",
          "value": "TN-C"
        },
        {
          "field": "electrical.penSwitching",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Remover qualquer dispositivo de seccionamento ou corte no condutor PEN no esquema TN-C (Secção 461.2).",
      "enabled": true,
      "tags": [
        "PEN",
        "TN-C",
        "seccionamento",
        "proibido"
      ]
    },
    {
      "id": "RTIEBT-462-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 462.1 - Seccionamento de circuitos",
      "description": "Todos os circuitos devem poder ser seccionados em cada um dos condutores activos, com excepção do condutor PEN.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasCircuitSectioning",
          "operator": "!=",
          "value": true
        }
      ],
      "remediation": "Garantir seccionamento em todos os condutores activos de cada circuito (excepto PEN) conforme Secção 462.1.",
      "enabled": true,
      "tags": [
        "seccionamento",
        "circuitos",
        "condutores activos"
      ]
    },
    {
      "id": "RTIEBT-462-02",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 462.3 - Alimentação por múltiplas fontes",
      "description": "Equipamento ou invólucro com partes activas alimentadas por mais de uma fonte: obrigatório encravamento ou painéis de aviso.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasMultipleSources",
          "operator": "==",
          "value": true
        },
        {
          "field": "electrical.hasSourceInterlocking",
          "operator": "!=",
          "value": true
        }
      ],
      "remediation": "Instalar dispositivos de encravamento ou painéis de aviso quando existirem múltiplas fontes de alimentação (Secção 462.3).",
      "enabled": true,
      "tags": [
        "múltiplas fontes",
        "encravamento",
        "aviso"
      ]
    },
    {
      "id": "RTIEBT-463-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 463.1 - Corte para manutenção mecânica",
      "description": "Equipamentos mecânicos alimentados por energia eléctrica devem dispor de meios de corte da alimentação para manutenção.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasMechanicalEquipment",
          "operator": "==",
          "value": true
        },
        {
          "field": "electrical.hasMaintenanceCutoff",
          "operator": "!=",
          "value": true
        }
      ],
      "remediation": "Prever meios de corte da alimentação para manutenção mecânica de equipamentos motorizados (Secção 463.1).",
      "enabled": true,
      "tags": [
        "manutenção",
        "corte",
        "equipamento mecânico"
      ]
    },
    {
      "id": "RTIEBT-464-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 464.1 - Corte de emergência obrigatório",
      "description": "Para partes da instalação onde possa ser necessário suprimir um perigo inesperado, devem ser previstos sistemas de corte de emergência.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasEmergencyCutoff",
          "operator": "!=",
          "value": true
        }
      ],
      "remediation": "Instalar sistema de corte de emergência em todas as partes da instalação onde possa surgir perigo inesperado (Secção 464.1).",
      "enabled": true,
      "tags": [
        "corte emergência",
        "segurança",
        "obrigatório"
      ]
    },
    {
      "id": "RTIEBT-464-02",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 464.2 - Corte de emergência corta todos os condutores",
      "description": "O dispositivo de corte de emergência deve cortar todos os condutores, excepto PE e PEN, que nunca devem ser cortados.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.emergencyCutoffOmnipolar",
          "operator": "!=",
          "value": true
        },
        {
          "field": "electrical.hasEmergencyCutoff",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "O corte de emergência deve ser omnipolar (cortar todos os condutores activos). PE e PEN nunca devem ser cortados (Secção 464.2).",
      "enabled": true,
      "tags": [
        "corte emergência",
        "omnipolar",
        "PE",
        "PEN"
      ]
    },
    {
      "id": "RTIEBT-464-03",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 464.3 - Corte de emergência numa única manobra",
      "description": "Os sistemas de corte de emergência devem efectuar o corte numa única manobra, actuando o mais directamente possível sobre os condutores.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.emergencyCutoffSingleAction",
          "operator": "!=",
          "value": true
        },
        {
          "field": "electrical.hasEmergencyCutoff",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "O corte de emergência deve ser efectuado numa única manobra (Secção 464.3).",
      "enabled": true,
      "tags": [
        "corte emergência",
        "manobra única"
      ]
    },
    {
      "id": "RTIEBT-464-04",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 464.5 - Localização do corte de emergência",
      "description": "O dispositivo de corte de emergência deve estar no mesmo piso que os equipamentos, ser facilmente identificável e rapidamente acessível.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.emergencyCutoffSameFloor",
          "operator": "!=",
          "value": true
        },
        {
          "field": "electrical.hasEmergencyCutoff",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Instalar o corte de emergência no mesmo piso dos equipamentos, facilmente identificável e rapidamente acessível (Secção 464.5).",
      "enabled": true,
      "tags": [
        "corte emergência",
        "localização",
        "acessível"
      ]
    },
    {
      "id": "RTIEBT-465-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 465.1.2 - Comando no condutor neutro",
      "description": "No condutor neutro não devem ser instalados dispositivos de comando unipolar.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasNeutralUnipolarSwitch",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Remover dispositivos de comando unipolar do condutor neutro (Secção 465.1.2).",
      "enabled": true,
      "tags": [
        "neutro",
        "comando",
        "unipolar",
        "proibido"
      ]
    },
    {
      "id": "RTIEBT-471-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 471.2.3 - RCD 30mA para tomadas exteriores",
      "description": "Tomadas exteriores ≤20A e tomadas susceptíveis de alimentar equipamentos móveis exteriores devem ser protegidas por DDR ≤30 mA.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasOutdoorSockets",
          "operator": "==",
          "value": true
        },
        {
          "field": "electrical.outdoorSocketRcdSensitivity",
          "operator": ">",
          "value": 30
        }
      ],
      "remediation": "Proteger tomadas exteriores ≤20A com dispositivo diferencial de I∆n ≤ 30 mA (Secção 471.2.3).",
      "enabled": true,
      "tags": [
        "tomadas exteriores",
        "RCD",
        "30mA",
        "DDR"
      ]
    },
    {
      "id": "RTIEBT-471-02",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 471.2.3 - RCD obrigatório em tomadas exteriores",
      "description": "Tomadas exteriores ≤20A: a proteção diferencial (DDR ≤30 mA) é obrigatória, não opcional.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasOutdoorSockets",
          "operator": "==",
          "value": true
        },
        {
          "field": "electrical.hasOutdoorSocketRcd",
          "operator": "!=",
          "value": true
        }
      ],
      "remediation": "Instalar DDR ≤30 mA em todas as tomadas exteriores e tomadas que alimentem equipamentos móveis exteriores (Secção 471.2.3).",
      "enabled": true,
      "tags": [
        "tomadas exteriores",
        "DDR",
        "obrigatório"
      ]
    },
    {
      "id": "RTIEBT-473-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 473.1.1 - Localização da protecção contra sobrecargas",
      "description": "Nos pontos onde haja redução da corrente admissível (mudança de secção, natureza, modo de colocação), deve ser instalado dispositivo de protecção contra sobrecargas.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasOverloadProtectionAtSectionChange",
          "operator": "!=",
          "value": true
        }
      ],
      "remediation": "Instalar protecção contra sobrecargas em cada ponto de redução da corrente admissível (Secção 473.1.1).",
      "enabled": true,
      "tags": [
        "sobrecarga",
        "mudança secção",
        "localização"
      ]
    },
    {
      "id": "RTIEBT-473-02",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 473.1.2 - Locais BE2/BE3 sem dispensa de protecção",
      "description": "Em locais com risco de incêndio (BE2) ou explosão (BE3), a protecção contra sobrecargas é sempre obrigatória — não pode ser dispensada.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.fireRiskLocation",
          "operator": "in",
          "value": [
            "BE2",
            "BE3"
          ]
        },
        {
          "field": "electrical.hasOverloadProtection",
          "operator": "!=",
          "value": true
        }
      ],
      "remediation": "Em locais BE2 (incêndio) ou BE3 (explosão), a protecção contra sobrecargas é obrigatória sem excepções (Secção 473.1.2).",
      "enabled": true,
      "tags": [
        "BE2",
        "BE3",
        "incêndio",
        "explosão",
        "sobrecarga"
      ]
    },
    {
      "id": "RTIEBT-511-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 511.1 - Selecção de equipamentos conforme normas",
      "description": "Os equipamentos devem ser seleccionados e instalados de acordo com as normas aplicáveis e as instruções do fabricante.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.equipmentCompliance",
          "operator": "!=",
          "value": true
        }
      ],
      "remediation": "Seleccionar equipamentos conformes com normas IEC/EN aplicáveis e instruções do fabricante (Secção 511).",
      "enabled": true,
      "tags": [
        "equipamentos",
        "normas",
        "selecção"
      ]
    },
    {
      "id": "RTIEBT-513-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 513.2 - Controlo e substituição de condutores",
      "description": "As instalações devem permitir o controlo e a substituição dos condutores e cabos, garantindo acessibilidade.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.conductorAccessibility",
          "operator": "!=",
          "value": true
        }
      ],
      "remediation": "Assegurar que os condutores e cabos podem ser controlados e substituídos (Secção 513.2).",
      "enabled": true,
      "tags": [
        "condutores",
        "acessibilidade",
        "manutenção"
      ]
    },
    {
      "id": "RTIEBT-528-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 528 - Proximidade com outras canalizações",
      "description": "As canalizações eléctricas devem ser instaladas a distância adequada de canalizações não eléctricas (água, gás) para evitar influências mútuas.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasProximityCompliance",
          "operator": "!=",
          "value": true
        }
      ],
      "remediation": "Manter distância regulamentar entre canalizações eléctricas e não eléctricas (água, gás, telecomunicações) — Secção 528.",
      "enabled": true,
      "tags": [
        "proximidade",
        "canalizações",
        "água",
        "gás"
      ]
    },
    {
      "id": "RTIEBT-529-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 529 - Resistência ao fogo das canalizações",
      "description": "Em locais com risco de incêndio (BE2), as canalizações devem ser constituídas por materiais resistentes ao fogo ou protegidas adequadamente.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.fireRiskLocation",
          "operator": "==",
          "value": "BE2"
        },
        {
          "field": "electrical.hasFireResistantWiring",
          "operator": "!=",
          "value": true
        }
      ],
      "remediation": "Em locais BE2, utilizar canalizações resistentes ao fogo ou com protecção adequada (Secção 529).",
      "enabled": true,
      "tags": [
        "resistência ao fogo",
        "BE2",
        "canalizações"
      ]
    },
    {
      "id": "RTIEBT-532-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 532 - Dispositivos de protecção contra sobreintensidades",
      "description": "Os dispositivos de protecção contra sobreintensidades devem ser seleccionados conforme as condições de curto-circuito e sobrecarga do circuito.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasOvercurrentDeviceSelection",
          "operator": "!=",
          "value": true
        }
      ],
      "remediation": "Seleccionar dispositivos de protecção contra sobreintensidades adequados ao circuito (Secção 532).",
      "enabled": true,
      "tags": [
        "dispositivos protecção",
        "sobreintensidade",
        "selecção"
      ]
    },
    {
      "id": "RTIEBT-535-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 535 - Coordenação entre dispositivos de protecção",
      "description": "Os dispositivos de protecção devem ser coordenados entre si (selectividade) para garantir a continuidade de serviço.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasProtectionCoordination",
          "operator": "!=",
          "value": true
        }
      ],
      "remediation": "Coordenar os dispositivos de protecção para garantir selectividade (Secção 535).",
      "enabled": true,
      "tags": [
        "coordenação",
        "selectividade",
        "protecção"
      ]
    },
    {
      "id": "RTIEBT-537-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 537 - Dispositivos de comando e de seccionamento",
      "description": "Os dispositivos de comando e seccionamento devem satisfazer às regras correspondentes à função pretendida (seccionamento, corte de emergência, comando funcional).",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasSwitchingDeviceCompliance",
          "operator": "!=",
          "value": true
        }
      ],
      "remediation": "Seleccionar dispositivos de comando e seccionamento adequados à função (Secção 537).",
      "enabled": true,
      "tags": [
        "comando",
        "seccionamento",
        "dispositivos"
      ]
    },
    {
      "id": "RTIEBT-541-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 541 - Ligações à terra",
      "description": "A instalação de ligação à terra deve ser realizada conforme as regras da Secção 541, garantindo continuidade e adequação do eléctrodo de terra.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasEarthingSystem",
          "operator": "!=",
          "value": true
        }
      ],
      "remediation": "Garantir instalação de ligação à terra conforme Secção 541 das RTIEBT.",
      "enabled": true,
      "tags": [
        "ligação à terra",
        "eléctrodo",
        "terra"
      ]
    },
    {
      "id": "RTIEBT-545-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 545 - Outros condutores de protecção",
      "description": "Os condutores de equipotencialidade devem ter secção mínima conforme RTIEBT: principal ≥6 mm² Cu, suplementar conforme Secção 547.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.equipotentialConductorSection",
          "operator": "<",
          "value": 6
        }
      ],
      "remediation": "O condutor de equipotencialidade principal deve ter secção ≥6 mm² Cu (Secção 547.1).",
      "enabled": true,
      "tags": [
        "equipotencialidade",
        "condutor",
        "6mm²"
      ]
    },
    {
      "id": "RTIEBT-551-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 551.1 - Geradores em locais protegidos",
      "description": "Os sistemas geradores devem ser instalados em locais afectos a serviços eléctricos ou recintos protegidos contra contactos directos.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasGenerator",
          "operator": "==",
          "value": true
        },
        {
          "field": "electrical.generatorInProtectedArea",
          "operator": "!=",
          "value": true
        }
      ],
      "remediation": "Instalar geradores em locais de serviços eléctricos ou recintos protegidos (Secção 551.1). Órgãos de comando apenas por pessoal qualificado (BA5).",
      "enabled": true,
      "tags": [
        "gerador",
        "local protegido",
        "BA5"
      ]
    },
    {
      "id": "RTIEBT-551-02",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 551.2.2 - Estimativa de correntes de curto-circuito",
      "description": "As correntes de curto-circuito e de defeito devem ser estimadas para cada fonte ou combinação de fontes de alimentação.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasGenerator",
          "operator": "==",
          "value": true
        },
        {
          "field": "electrical.hasShortCircuitEstimation",
          "operator": "!=",
          "value": true
        }
      ],
      "remediation": "Estimar correntes de curto-circuito para cada fonte e combinação de fontes (Secção 551.2.2).",
      "enabled": true,
      "tags": [
        "gerador",
        "curto-circuito",
        "estimativa"
      ]
    },
    {
      "id": "RTIEBT-551-03",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 551.4.2 - Gerador de socorro em TN",
      "description": "Em TN com gerador de socorro, o neutro do gerador deve ser ligado ao eléctrodo de terra das massas.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.earthingScheme",
          "operator": "in",
          "value": [
            "TN-S",
            "TN-C",
            "TN-C-S"
          ]
        },
        {
          "field": "electrical.hasGenerator",
          "operator": "==",
          "value": true
        },
        {
          "field": "electrical.generatorNeutralEarthed",
          "operator": "!=",
          "value": true
        }
      ],
      "remediation": "Ligar o neutro do gerador de socorro ao eléctrodo de terra das massas em instalações TN (Secção 551.4.2).",
      "enabled": true,
      "tags": [
        "gerador",
        "TN",
        "neutro",
        "terra"
      ]
    },
    {
      "id": "RTIEBT-551-04",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 551.8.2.2 - Baterias >150V requerem vigilância de isolamento",
      "description": "Baterias fixas de tensão nominal >150 V devem dispor de dispositivo de vigilância do isolamento.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.batteryVoltage",
          "operator": ">",
          "value": 150
        },
        {
          "field": "electrical.hasInsulationMonitoring",
          "operator": "!=",
          "value": true
        }
      ],
      "remediation": "Instalar dispositivo de vigilância do isolamento para baterias fixas com tensão >150 V (Secção 551.8.2.2).",
      "enabled": true,
      "tags": [
        "baterias",
        "150V",
        "isolamento",
        "vigilância"
      ]
    },
    {
      "id": "RTIEBT-551-05",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 551.8.2.3 - Ventilação do local de baterias",
      "description": "O local de instalação das baterias de acumuladores deve ser ventilado (natural ou forçada) para evitar acumulação de gases.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasBatteryInstallation",
          "operator": "==",
          "value": true
        },
        {
          "field": "electrical.batteryRoomVentilation",
          "operator": "!=",
          "value": true
        }
      ],
      "remediation": "Garantir ventilação do local de instalação de baterias fixas (Secção 551.8.2.3).",
      "enabled": true,
      "tags": [
        "baterias",
        "ventilação",
        "gases"
      ]
    },
    {
      "id": "RTIEBT-552-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 552.3 - Autotransformadores",
      "description": "Os circuitos dos autotransformadores devem ser estabelecidos para a tensão mais elevada do circuito.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasAutoTransformer",
          "operator": "==",
          "value": true
        },
        {
          "field": "electrical.autoTransformerRatedVoltage",
          "operator": "!=",
          "value": true
        }
      ],
      "remediation": "Dimensionar circuitos de autotransformadores para a tensão mais elevada do circuito (Secção 552.3).",
      "enabled": true,
      "tags": [
        "autotransformador",
        "tensão",
        "dimensionamento"
      ]
    },
    {
      "id": "RTIEBT-553-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 553.2 - Perturbações no arranque de motores",
      "description": "Devem ser tomadas medidas para limitar as perturbações devidas ao arranque dos motores (quedas de tensão na rede).",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasMotors",
          "operator": "==",
          "value": true
        },
        {
          "field": "electrical.hasStartDisturbanceLimitation",
          "operator": "!=",
          "value": true
        }
      ],
      "remediation": "Limitar perturbações de arranque de motores (arrancadores estrela-triângulo, variadores, etc.) — Secção 553.2.",
      "enabled": true,
      "tags": [
        "motor",
        "arranque",
        "perturbações"
      ]
    },
    {
      "id": "RTIEBT-556-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 556.3 - Transformadores de corrente",
      "description": "O secundário dos transformadores de corrente nunca deve ficar em circuito aberto. Deve ser curto-circuitado antes de desligar.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasCurrentTransformers",
          "operator": "==",
          "value": true
        },
        {
          "field": "electrical.ctSecondaryProtection",
          "operator": "!=",
          "value": true
        }
      ],
      "remediation": "Prever curto-circuito do secundário dos transformadores de corrente antes da desconexão (Secção 556.3). Secundário aberto causa tensões perigosas.",
      "enabled": true,
      "tags": [
        "transformador corrente",
        "secundário",
        "curto-circuito"
      ]
    },
    {
      "id": "RTIEBT-558-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 558.4 - Protecção de conjuntos de aparelhagem",
      "description": "Os conjuntos de aparelhagem (quadros) devem ter medidas de protecção contra contactos directos e indirectos com códigos IP adequados.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.switchboardIPRating",
          "operator": "exists",
          "value": null
        }
      ],
      "remediation": "Garantir que os conjuntos de aparelhagem possuem protecção adequada (IP, contactos) conforme Secção 558.4.",
      "enabled": true,
      "tags": [
        "quadros",
        "aparelhagem",
        "IP",
        "protecção"
      ]
    },
    {
      "id": "RTIEBT-559-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 559.2.3 - Fixação de luminárias",
      "description": "Os aparelhos de iluminação devem ser fixados de forma segura, adequada ao peso e à natureza do suporte.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasLuminaireFixation",
          "operator": "!=",
          "value": true
        }
      ],
      "remediation": "Garantir fixação segura das luminárias, adequada ao peso e tipo de suporte (Secção 559.2.3).",
      "enabled": true,
      "tags": [
        "luminárias",
        "fixação",
        "iluminação"
      ]
    },
    {
      "id": "RTIEBT-561-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 561 - Alimentação dos serviços de segurança",
      "description": "As fontes de alimentação dos serviços de segurança devem ser independentes da alimentação normal e possuir autonomia adequada.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasSafetyServices",
          "operator": "==",
          "value": true
        },
        {
          "field": "electrical.safetyServicesIndependentSupply",
          "operator": "!=",
          "value": true
        }
      ],
      "remediation": "Garantir que as fontes de alimentação dos serviços de segurança são independentes da alimentação normal (Secção 561).",
      "enabled": true,
      "tags": [
        "serviços segurança",
        "alimentação",
        "independente"
      ]
    },
    {
      "id": "RTIEBT-707-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 707.471.3.3.1 - Condutor PE para equipamentos com fuga >10 mA",
      "description": "Equipamentos de tratamento de informação com corrente de fuga >10 mA: condutor de protecção mínimo 10 mm² Cu (único) ou 2×4 mm² Cu (duplo).",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.itLeakageCurrent",
          "operator": ">",
          "value": 10
        },
        {
          "field": "electrical.peCondSection",
          "operator": "<",
          "value": 10
        }
      ],
      "remediation": "Para equipamentos com fuga >10 mA: PE mínimo 10 mm² Cu (simples) ou 2×4 mm² Cu com ligações independentes (Secção 707.471.3.3.1).",
      "enabled": true,
      "tags": [
        "707",
        "fuga",
        "10mA",
        "PE",
        "10mm²"
      ]
    },
    {
      "id": "RTIEBT-707-02",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 707.471.3.3.2 - Vigilância de continuidade PE",
      "description": "Equipamentos com corrente de fuga elevada: devem existir dispositivos que cortem a alimentação em caso de descontinuidade do circuito de protecção.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.itLeakageCurrent",
          "operator": ">",
          "value": 10
        },
        {
          "field": "electrical.hasPeContinuityMonitoring",
          "operator": "!=",
          "value": true
        }
      ],
      "remediation": "Instalar dispositivo de vigilância de continuidade PE para equipamentos com fuga elevada (Secção 707.471.3.3.2).",
      "enabled": true,
      "tags": [
        "707",
        "continuidade",
        "PE",
        "vigilância"
      ]
    },
    {
      "id": "RTIEBT-707-03",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 707.471.5.1 - Esquema IT desaconselhado para fuga elevada",
      "description": "Equipamentos com correntes de fuga elevadas não devem ser ligados directamente a instalações em esquema IT.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.earthingScheme",
          "operator": "==",
          "value": "IT"
        },
        {
          "field": "electrical.itLeakageCurrent",
          "operator": ">",
          "value": 10
        }
      ],
      "remediation": "O esquema IT é desaconselhado para equipamentos com corrente de fuga elevada. Utilizar esquema TN-S de preferência (Secção 707.471.5.1).",
      "enabled": true,
      "tags": [
        "707",
        "IT",
        "fuga elevada",
        "desaconselhado"
      ]
    },
    {
      "id": "RTIEBT-707-04",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 707 - Esquema TN-S recomendado para equipamentos informáticos",
      "description": "Para instalações com equipamentos de tratamento de informação com correntes de fuga elevadas, o esquema de ligações à terra recomendado é o TN-S. O TN-C é desaconselhado.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasITEquipment",
          "operator": "==",
          "value": true
        },
        {
          "field": "electrical.earthingScheme",
          "operator": "==",
          "value": "TN-C"
        }
      ],
      "remediation": "Utilizar esquema TN-S para instalações com equipamentos informáticos. O TN-C é desaconselhado (corrente no PEN perturba equipamentos) — Nota Secção 707.",
      "enabled": true,
      "tags": [
        "707",
        "TN-S",
        "TN-C",
        "informática"
      ]
    },
    {
      "id": "RTIEBT-802-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 802.1 - Instalações AT alimentadas de BT",
      "description": "Instalações de tubos de descarga (reclames luminosos): tensão ≤10 kV, frequência ≤1 kHz.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasNeonSigns",
          "operator": "==",
          "value": true
        },
        {
          "field": "electrical.neonVoltage",
          "operator": ">",
          "value": 10
        }
      ],
      "remediation": "Tensão de reclames luminosos de cátodo frio não deve exceder 10 kV (Secção 802.1).",
      "enabled": true,
      "tags": [
        "802",
        "reclames",
        "néon",
        "10kV"
      ]
    },
    {
      "id": "RTIEBT-802-02",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 802.4.1.2 - Dispositivo de corte electromedicina",
      "description": "Os equipamentos de electromedicina devem dispor de dispositivo de corte acessível.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasElectroMedical",
          "operator": "==",
          "value": true
        },
        {
          "field": "electrical.electroMedicalCutoffDevice",
          "operator": "!=",
          "value": true
        }
      ],
      "remediation": "Instalar dispositivo de corte acessível nos equipamentos de electromedicina (Secção 802.4.1.2).",
      "enabled": true,
      "tags": [
        "802",
        "electromedicina",
        "corte"
      ]
    },
    {
      "id": "RTIEBT-413-SEP-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 413.5.1.2 - Separação eléctrica: tensão máxima 500V",
      "description": "A tensão nominal do circuito separado (protecção por separação eléctrica) não deve ser superior a 500 V.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasSeparationProtection",
          "operator": "==",
          "value": true
        },
        {
          "field": "electrical.separationCircuitVoltage",
          "operator": ">",
          "value": 500
        }
      ],
      "remediation": "A tensão nominal do circuito separado deve ser ≤500 V (Secção 413.5.1.2).",
      "enabled": true,
      "tags": [
        "separação eléctrica",
        "500V",
        "tensão"
      ]
    },
    {
      "id": "RTIEBT-414-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 413.4.2 - Equipotencialidade local não ligada à terra",
      "description": "A ligação equipotencial local não deve ser ligada à terra, nem directamente nem através de massas ou elementos condutores.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasLocalEquipotentialBonding",
          "operator": "==",
          "value": true
        },
        {
          "field": "electrical.localEquipotentialEarthed",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "A ligação equipotencial local NÃO deve ser ligada à terra (Secção 413.4.2). Se impossível, aplicar corte automático (413.1).",
      "enabled": true,
      "tags": [
        "equipotencialidade",
        "local",
        "não ligada terra"
      ]
    },
    {
      "id": "RTIEBT-321-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 321 - Influências externas: condições de ambiente",
      "description": "As condições de influências externas (temperatura, humidade, altitude, presença de água, etc.) devem ser avaliadas para a selecção dos equipamentos.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.externalInfluencesAssessed",
          "operator": "!=",
          "value": true
        }
      ],
      "remediation": "Avaliar as condições de influências externas (Secção 32) para selecção adequada dos equipamentos e canalizações.",
      "enabled": true,
      "tags": [
        "influências externas",
        "ambiente",
        "classificação"
      ]
    },
    {
      "id": "RTIEBT-341-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 341 - Manutibilidade",
      "description": "As instalações devem ser concebidas e realizadas de forma a facilitar a sua manutenção, verificação e reparação.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.maintainabilityCompliance",
          "operator": "!=",
          "value": true
        }
      ],
      "remediation": "A instalação deve ser concebida para facilitar manutenção, verificação e reparação (Secção 341).",
      "enabled": true,
      "tags": [
        "manutibilidade",
        "manutenção",
        "verificação"
      ]
    },
    {
      "id": "RTIEBT-351-01",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 351 - Serviços de segurança",
      "description": "As fontes e circuitos dos serviços de segurança devem ser seleccionados e instalados conforme Secção 35 e 56.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasSafetyServices",
          "operator": "==",
          "value": true
        },
        {
          "field": "electrical.safetyServicesCompliance",
          "operator": "!=",
          "value": true
        }
      ],
      "remediation": "Seleccionar e instalar fontes e circuitos de serviços de segurança conforme RTIEBT Secções 35 e 56.",
      "enabled": true,
      "tags": [
        "serviços segurança",
        "fontes",
        "circuitos"
      ]
    },
    {
      "id": "RTIEBT-442-03",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 442.2 - Terra única no posto de transformação",
      "description": "Nos postos de transformação deve existir uma única instalação de ligação à terra das massas, à qual devem ser ligados: eléctrodo, cuba, bainhas metálicas, condutores PE, massas AT e BT.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasTransformerStation",
          "operator": "==",
          "value": true
        },
        {
          "field": "electrical.singleEarthInstallation",
          "operator": "!=",
          "value": true
        }
      ],
      "remediation": "O posto de transformação deve ter uma única instalação de ligação à terra (Secção 442.2).",
      "enabled": true,
      "tags": [
        "posto transformação",
        "terra única",
        "442"
      ]
    },
    {
      "id": "RTIEBT-443-04",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 443.2.5 - SPD entre condutores e terra",
      "description": "Em AQ2, os descarregadores (SPD) devem ser ligados entre cada condutor activo e a terra na origem da instalação, conforme o esquema de ligações.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasSurgeProtection",
          "operator": "==",
          "value": true
        },
        {
          "field": "electrical.spdConnectionCompliance",
          "operator": "!=",
          "value": true
        }
      ],
      "remediation": "Ligar SPD entre cada condutor activo e terra na origem da instalação, conforme o esquema TN/TT/IT (Secção 443.2.5).",
      "enabled": true,
      "tags": [
        "SPD",
        "ligação",
        "condutores",
        "terra"
      ]
    },
    {
      "id": "RTIEBT-462-03",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 462.4 - Descarga de energia armazenada",
      "description": "Após seccionamento, devem ser previstos meios para garantir a descarga da energia eléctrica armazenada (condensadores, cabos).",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasCapacitors",
          "operator": "==",
          "value": true
        },
        {
          "field": "electrical.hasStoredEnergyDischarge",
          "operator": "!=",
          "value": true
        }
      ],
      "remediation": "Prever descarga de energia armazenada em condensadores e cabos após seccionamento (Secção 462.4).",
      "enabled": true,
      "tags": [
        "condensadores",
        "descarga",
        "energia armazenada"
      ]
    },
    {
      "id": "RTIEBT-473-03",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 473.1.1.2b - Troço sem protecção sobrecarga ≤3m",
      "description": "O deslocamento do dispositivo de protecção contra sobrecargas é admissível até 3 m, se o troço não tiver derivações nem tomadas, não estiver perto de materiais combustíveis e estiver protegido contra curtos-circuitos.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.unprotectedOverloadLength",
          "operator": ">",
          "value": 3
        }
      ],
      "remediation": "O troço sem protecção contra sobrecargas entre mudança de secção e dispositivo de protecção não deve exceder 3 m (Secção 473.1.1.2b).",
      "enabled": true,
      "tags": [
        "sobrecarga",
        "3m",
        "deslocamento",
        "protecção"
      ]
    },
    {
      "id": "RTIEBT-551-06",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 551.7 - Gerador em paralelo com rede",
      "description": "Sistemas geradores que funcionem em paralelo com a rede de distribuição devem satisfazer ao Guia Técnico das Instalações de Produção Independente.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.generatorParallelWithGrid",
          "operator": "==",
          "value": true
        },
        {
          "field": "electrical.parallelGeneratorCompliance",
          "operator": "!=",
          "value": true
        }
      ],
      "remediation": "Sistemas geradores em paralelo com a rede devem cumprir Guia Técnico de Produção Independente (Secção 551.7).",
      "enabled": true,
      "tags": [
        "gerador",
        "paralelo",
        "rede",
        "produção independente"
      ]
    },
    {
      "id": "RTIEBT-559-02",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 559.1.2 - Ligação por canalização móvel",
      "description": "A ligação de equipamentos por canalização móvel deve incluir condutor de protecção e respeitar as condições de flexibilidade e protecção mecânica.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasMobileConnections",
          "operator": "==",
          "value": true
        },
        {
          "field": "electrical.mobileConnectionPEIncluded",
          "operator": "!=",
          "value": true
        }
      ],
      "remediation": "As canalizações móveis de ligação devem incluir condutor de protecção (Secção 559.1.2).",
      "enabled": true,
      "tags": [
        "canalização móvel",
        "condutor protecção",
        "ligação"
      ]
    },
    {
      "id": "RTIEBT-ING-293",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 701.32 - Classificação dos volumes",
      "description": "O volume 0 das casas de banho (interior da banheira/base de chuveiro) deve ser claramente definido. Para chuveiros sem base, o volume 0 é limitado pelo raio de 0.60 m à volta da cabeça do chuveiro e 0.05 m de altura.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.bathroomVolume0Defined",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Definir o volume 0 conforme 701.32: interior da banheira ou cilindro r=0.60 m para chuveiros sem base.",
      "enabled": true,
      "tags": [
        "casas_de_banho",
        "volumes",
        "701"
      ]
    },
    {
      "id": "RTIEBT-ING-294",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 701.32 - Altura do volume 1",
      "description": "O volume 1 das casas de banho é limitado superiormente pelo plano horizontal a 2.25 m acima do pavimento acabado.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.bathroomVolume1Height",
          "operator": "<",
          "value": 2.25
        }
      ],
      "remediation": "O limite superior do volume 1 deve ser 2.25 m acima do pavimento acabado (701.32).",
      "enabled": true,
      "tags": [
        "casas_de_banho",
        "volumes",
        "701"
      ]
    },
    {
      "id": "RTIEBT-ING-295",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 701.411.1.4.3 - Protecção TRS em casas de banho",
      "description": "Quando utilizada TRS em casas de banho, a protecção contra contactos directos deve ser garantida por barreiras/invólucros com IP mínimo IP2X ou isolamento que suporte 500 V durante 1 min.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.bathroomTrsProtection",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Garantir protecção IP2X ou isolamento de ensaio 500 V/1 min para circuitos TRS em casas de banho (701.411.1.4.3).",
      "enabled": true,
      "tags": [
        "casas_de_banho",
        "proteccao",
        "701"
      ]
    },
    {
      "id": "RTIEBT-ING-296",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 701.471.0 - Tensão máxima no volume 0",
      "description": "No volume 0 das casas de banho, a tensão nominal de TRS não pode ser superior a 12 V CA ou 30 V CC. A fonte de alimentação deve ser instalada fora dos volumes 0, 1 e 2.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.bathroomVolume0MaxVoltageAC",
          "operator": "<=",
          "value": 12
        }
      ],
      "remediation": "No volume 0 apenas é permitida TRS ≤ 12 V CA ou ≤ 30 V CC, com fonte fora dos volumes 0/1/2 (701.471.0).",
      "enabled": true,
      "tags": [
        "casas_de_banho",
        "proteccao",
        "701"
      ]
    },
    {
      "id": "RTIEBT-ING-297",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 701.413.1.6 - Ligação equipotencial suplementar",
      "description": "Nas casas de banho deve existir ligação equipotencial suplementar interligando todos os elementos condutores nos volumes 0 a 3 com os condutores de protecção dos equipamentos.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.bathroomSupplementaryBonding",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Instalar ligação equipotencial suplementar em casas de banho interligando todos os elementos condutores nos volumes 0 a 3 (701.413.1.6).",
      "enabled": true,
      "tags": [
        "casas_de_banho",
        "equipotencial",
        "701"
      ]
    },
    {
      "id": "RTIEBT-ING-298",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 701.512.2 - IP mínimo Volume 0 (IPX7)",
      "description": "Os equipamentos eléctricos no volume 0 das casas de banho devem ter código IP não inferior a IPX7.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.bathroomVolume0IpRating",
          "operator": "ordinal_gte",
          "value": "IPX7",
          "scale": [
            "IP20",
            "IP21",
            "IP23",
            "IP24",
            "IP25",
            "IP44",
            "IP45",
            "IP54",
            "IP55",
            "IP65",
            "IP66",
            "IP67",
            "IP68",
            "IPX1",
            "IPX2",
            "IPX4",
            "IPX5",
            "IPX7",
            "IPX8"
          ]
        }
      ],
      "remediation": "No volume 0 da casa de banho, equipamentos devem ter protecção mínima IPX7 (701.512.2).",
      "enabled": true,
      "tags": [
        "casas_de_banho",
        "ip_rating",
        "701"
      ],
      "currentValueTemplate": "IP actual: {electrical.bathroomVolume0IpRating}",
      "requiredValue": "IPX7 mínimo"
    },
    {
      "id": "RTIEBT-ING-299",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 701.512.2 - IP mínimo Volume 1 (IPX5)",
      "description": "Os equipamentos eléctricos no volume 1 das casas de banho devem ter código IP não inferior a IPX5.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.bathroomVolume1IpRating",
          "operator": "ordinal_gte",
          "value": "IPX5",
          "scale": [
            "IP20",
            "IP21",
            "IP23",
            "IP24",
            "IP25",
            "IP44",
            "IP45",
            "IP54",
            "IP55",
            "IP65",
            "IP66",
            "IP67",
            "IP68",
            "IPX1",
            "IPX2",
            "IPX4",
            "IPX5",
            "IPX7",
            "IPX8"
          ]
        }
      ],
      "remediation": "No volume 1 da casa de banho, equipamentos devem ter protecção mínima IPX5 (701.512.2).",
      "enabled": true,
      "tags": [
        "casas_de_banho",
        "ip_rating",
        "701"
      ],
      "currentValueTemplate": "IP actual: {electrical.bathroomVolume1IpRating}",
      "requiredValue": "IPX5 mínimo"
    },
    {
      "id": "RTIEBT-ING-300",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 701.512.2 - IP mínimo Volume 2 (IPX4)",
      "description": "Os equipamentos eléctricos no volume 2 das casas de banho devem ter código IP não inferior a IPX4 (balneários públicos: IPX5).",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.bathroomVolume2IpRating",
          "operator": "ordinal_gte",
          "value": "IPX4",
          "scale": [
            "IP20",
            "IP21",
            "IP23",
            "IP24",
            "IP25",
            "IP44",
            "IP45",
            "IP54",
            "IP55",
            "IP65",
            "IP66",
            "IP67",
            "IP68",
            "IPX1",
            "IPX2",
            "IPX4",
            "IPX5",
            "IPX7",
            "IPX8"
          ]
        }
      ],
      "remediation": "No volume 2 da casa de banho, equipamentos devem ter protecção mínima IPX4, ou IPX5 em balneários públicos (701.512.2).",
      "enabled": true,
      "tags": [
        "casas_de_banho",
        "ip_rating",
        "701"
      ]
    },
    {
      "id": "RTIEBT-ING-301",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 701.512.2 - IP mínimo Volume 3 (IPX1)",
      "description": "Os equipamentos eléctricos no volume 3 das casas de banho devem ter código IP não inferior a IPX1 (balneários públicos: IPX5).",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.bathroomVolume3IpRating",
          "operator": "ordinal_gte",
          "value": "IPX1",
          "scale": [
            "IP20",
            "IP21",
            "IP23",
            "IP24",
            "IP25",
            "IP44",
            "IP45",
            "IP54",
            "IP55",
            "IP65",
            "IP66",
            "IP67",
            "IP68",
            "IPX1",
            "IPX2",
            "IPX4",
            "IPX5",
            "IPX7",
            "IPX8"
          ]
        }
      ],
      "remediation": "No volume 3 da casa de banho, equipamentos devem ter protecção mínima IPX1, ou IPX5 em balneários públicos (701.512.2).",
      "enabled": true,
      "tags": [
        "casas_de_banho",
        "ip_rating",
        "701"
      ]
    },
    {
      "id": "RTIEBT-ING-302",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 701 - Tomadas proibidas nos volumes 1 e 2",
      "description": "Não são permitidas tomadas por cima dos volumes 1 e 2 das casas de banho.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.bathroomSocketsAboveVolume1or2",
          "operator": "==",
          "value": false
        }
      ],
      "remediation": "Remover tomadas posicionadas acima dos volumes 1 e 2 das casas de banho (701, Fig. 701B).",
      "enabled": true,
      "tags": [
        "casas_de_banho",
        "tomadas",
        "701"
      ]
    },
    {
      "id": "RTIEBT-ING-303",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 701.55 - DR 30 mA em casas de banho",
      "description": "Os circuitos das casas de banho que alimentem equipamentos nos volumes 1 a 3 devem ser protegidos por dispositivo diferencial de I∆n ≤ 30 mA.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.bathroomRcdSensitivity",
          "operator": "<=",
          "value": 30
        }
      ],
      "remediation": "Proteger circuitos de casas de banho com DR de I∆n ≤ 30 mA (701.55/Quadro 701GB).",
      "enabled": true,
      "tags": [
        "casas_de_banho",
        "rcd",
        "701"
      ],
      "currentValueTemplate": "DR actual: {electrical.bathroomRcdSensitivity} mA",
      "requiredValue": "≤ 30 mA"
    },
    {
      "id": "RTIEBT-ING-304",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 701.52 - Canalizações classe II nos volumes",
      "description": "Nos volumes 1, 2 e 3 das casas de banho, apenas são permitidas canalizações de classe II de isolamento, limitadas às necessárias para alimentar equipamentos nesses volumes.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.bathroomWiringClassII",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Usar canalizações de classe II nos volumes 1 a 3 das casas de banho (701.52).",
      "enabled": true,
      "tags": [
        "casas_de_banho",
        "canalizacoes",
        "701"
      ]
    },
    {
      "id": "RTIEBT-ING-305",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 701.71 - Regras complementares para chuveiros",
      "description": "Nas casas de banho com chuveiros devem ser aplicadas regras complementares, incluindo a ligação equipotencial de todos os elementos metálicos acessíveis.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.bathroomShowerBondingComplete",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Aplicar regras complementares para casas de banho com chuveiros, incluindo equipotencialização completa (701.71).",
      "enabled": true,
      "tags": [
        "casas_de_banho",
        "chuveiros",
        "701"
      ]
    },
    {
      "id": "RTIEBT-ING-306",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 702.471.0 - Tensão máxima volumes 0 e 1 piscinas",
      "description": "Nos volumes 0 e 1 das piscinas, a tensão nominal de TRS não pode ser superior a 12 V CA ou 30 V CC. A fonte de segurança deve ser instalada fora dos volumes 0, 1 e 2.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.poolVolume01MaxVoltageAC",
          "operator": "<=",
          "value": 12
        }
      ],
      "remediation": "Nos volumes 0 e 1 das piscinas apenas é permitida TRS ≤ 12 V CA / 30 V CC (702.471.0).",
      "enabled": true,
      "tags": [
        "piscinas",
        "proteccao",
        "702"
      ]
    },
    {
      "id": "RTIEBT-ING-307",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 702.413.1.6 - Ligação equipotencial suplementar piscinas",
      "description": "Nas piscinas deve existir ligação equipotencial suplementar interligando todos os elementos condutores dos volumes 0, 1 e 2 (incluindo pavimentos não isolantes) com os condutores de protecção.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.poolSupplementaryBonding",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Instalar ligação equipotencial suplementar em piscinas incluindo pavimentos não isolantes (702.413.1.6).",
      "enabled": true,
      "tags": [
        "piscinas",
        "equipotencial",
        "702"
      ]
    },
    {
      "id": "RTIEBT-ING-308",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 702.512.2 - IP mínimo Volume 0 piscinas (IPX8)",
      "description": "Os equipamentos eléctricos no volume 0 das piscinas devem ter código IP não inferior a IPX8.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.poolVolume0IpRating",
          "operator": "ordinal_gte",
          "value": "IPX8",
          "scale": [
            "IP20",
            "IP21",
            "IP23",
            "IP24",
            "IP25",
            "IP44",
            "IP45",
            "IP54",
            "IP55",
            "IP65",
            "IP66",
            "IP67",
            "IP68",
            "IPX1",
            "IPX2",
            "IPX4",
            "IPX5",
            "IPX7",
            "IPX8"
          ]
        }
      ],
      "remediation": "No volume 0 da piscina, equipamentos devem ter protecção mínima IPX8 (702.512.2).",
      "enabled": true,
      "tags": [
        "piscinas",
        "ip_rating",
        "702"
      ]
    },
    {
      "id": "RTIEBT-ING-309",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 702.512.2 - IP mínimo Volume 1 piscinas (IPX5)",
      "description": "Os equipamentos eléctricos no volume 1 das piscinas devem ter código IP não inferior a IPX5 (pequenas piscinas interiores: IPX4).",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.poolVolume1IpRating",
          "operator": "ordinal_gte",
          "value": "IPX5",
          "scale": [
            "IP20",
            "IP21",
            "IP23",
            "IP24",
            "IP25",
            "IP44",
            "IP45",
            "IP54",
            "IP55",
            "IP65",
            "IP66",
            "IP67",
            "IP68",
            "IPX1",
            "IPX2",
            "IPX4",
            "IPX5",
            "IPX7",
            "IPX8"
          ]
        }
      ],
      "remediation": "No volume 1 da piscina, equipamentos devem ter protecção mínima IPX5, ou IPX4 em pequenas piscinas interiores (702.512.2).",
      "enabled": true,
      "tags": [
        "piscinas",
        "ip_rating",
        "702"
      ]
    },
    {
      "id": "RTIEBT-ING-310",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 702.512.2 - IP mínimo Volume 2 piscinas",
      "description": "Os equipamentos eléctricos no volume 2 das piscinas devem ter IP mínimo de IPX2 (interior), IPX4 (exterior) ou IPX5 (lavável a jacto).",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.poolVolume2IpRating",
          "operator": "ordinal_gte",
          "value": "IPX2",
          "scale": [
            "IP20",
            "IP21",
            "IP23",
            "IP24",
            "IP25",
            "IP44",
            "IP45",
            "IP54",
            "IP55",
            "IP65",
            "IP66",
            "IP67",
            "IP68",
            "IPX1",
            "IPX2",
            "IPX4",
            "IPX5",
            "IPX7",
            "IPX8"
          ]
        }
      ],
      "remediation": "No volume 2 da piscina, IPX2 (interior), IPX4 (exterior), IPX5 (lavável a jacto) (702.512.2).",
      "enabled": true,
      "tags": [
        "piscinas",
        "ip_rating",
        "702"
      ]
    },
    {
      "id": "RTIEBT-ING-311",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 702.53 - Distância mínima tomadas piscinas",
      "description": "Nas pequenas piscinas, as tomadas no volume 1 devem estar a distância ≥ 1.25 m do bordo da piscina e ≥ 0.30 m acima do pavimento, protegidas por DR 30 mA.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.poolSocketMinDistance",
          "operator": ">=",
          "value": 1.25
        }
      ],
      "remediation": "Tomadas em piscinas devem estar a ≥ 1.25 m do bordo e ≥ 0.30 m do pavimento, com DR 30 mA (702.53).",
      "enabled": true,
      "tags": [
        "piscinas",
        "tomadas",
        "702"
      ],
      "currentValueTemplate": "Distância actual: {electrical.poolSocketMinDistance} m",
      "requiredValue": "≥ 1.25 m do bordo"
    },
    {
      "id": "RTIEBT-ING-312",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 702.520.02 - Canalizações sem bainhas metálicas",
      "description": "As canalizações instaladas nos volumes 0 e 1 das piscinas não devem ter bainhas nem invólucros metálicos.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.poolVolume01MetallicSheaths",
          "operator": "==",
          "value": false
        }
      ],
      "remediation": "Eliminar bainhas e invólucros metálicos em canalizações nos volumes 0 e 1 de piscinas (702.520.02).",
      "enabled": true,
      "tags": [
        "piscinas",
        "canalizacoes",
        "702"
      ]
    },
    {
      "id": "RTIEBT-ING-313",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 702.520.04 - Caixas de ligação proibidas volumes 0/1",
      "description": "Nos volumes 0 e 1 das piscinas não são permitidas caixas de ligação (derivação ou transição).",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.poolVolume01JunctionBoxes",
          "operator": "==",
          "value": false
        }
      ],
      "remediation": "Remover caixas de ligação dos volumes 0 e 1 de piscinas (702.520.04).",
      "enabled": true,
      "tags": [
        "piscinas",
        "canalizacoes",
        "702"
      ]
    },
    {
      "id": "RTIEBT-ING-314",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.2.1.1.7 - Proibição canalizações eléctricas em ductos de gás",
      "description": "As canalizações eléctricas não devem ser instaladas nos mesmos ductos que as canalizações de gás, excepto se alimentarem exclusivamente órgãos da distribuição de gás com equipamentos ATEX.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.sharedGasDucts",
          "operator": "==",
          "value": false
        }
      ],
      "remediation": "Separar canalizações eléctricas das canalizações de gás em ductos distintos (801.2.1.1.7).",
      "enabled": true,
      "tags": [
        "erp",
        "ductos",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-315",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.2.1.1.9 - Diferenciais obrigatórios em ERP",
      "description": "Em estabelecimentos recebendo público, todos os dispositivos de corte automático devem ser diferenciais, independentemente do esquema de ligações à terra.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.erpAllProtectionRcd",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Em ERP, todos os dispositivos de protecção contra contactos indirectos devem ser diferenciais (801.2.1.1.9).",
      "enabled": true,
      "tags": [
        "erp",
        "rcd",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-316",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.2.1.2.2 - Resistência ao fogo canalizações segurança",
      "description": "As canalizações das instalações de segurança devem ser resistentes ao fogo (ensaio fio incandescente 960°C, extinção ≤ 5 s) e garantir serviço em caso de incêndio durante pelo menos 1 hora.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.safetyWiringFireResistanceMinutes",
          "operator": ">=",
          "value": 60
        }
      ],
      "remediation": "Canalizações de segurança devem garantir 1 h de funcionamento em incêndio, fio incandescente 960°C (801.2.1.2.2).",
      "enabled": true,
      "tags": [
        "erp",
        "seguranca",
        "resistencia_fogo",
        "801"
      ],
      "currentValueTemplate": "{electrical.safetyWiringFireResistanceMinutes} min",
      "requiredValue": "≥ 60 min"
    },
    {
      "id": "RTIEBT-ING-317",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.2.1.2.2c - Canalizações segurança não atravessar BE2",
      "description": "As canalizações de segurança não devem atravessar locais com risco de incêndio (BE2), excepto para alimentar equipamentos nesses locais.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.safetyWiringCrossesFireArea",
          "operator": "==",
          "value": false
        }
      ],
      "remediation": "Canalizações de segurança não devem atravessar locais BE2 (801.2.1.2.2c).",
      "enabled": true,
      "tags": [
        "erp",
        "seguranca",
        "be2",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-318",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.2.1.2.5 - Fonte central segurança edifícios >28 m",
      "description": "Em edifícios de altura superior a 28 m, as instalações de segurança devem ser alimentadas por fonte central de segurança.",
      "severity": "critical",
      "conditions": [
        {
          "field": "building.height",
          "operator": ">",
          "value": 28
        },
        {
          "field": "electrical.centralSafetySource",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Edifícios > 28 m necessitam fonte central de segurança (801.2.1.2.5).",
      "enabled": true,
      "tags": [
        "erp",
        "seguranca",
        "altura",
        "801"
      ],
      "currentValueTemplate": "Altura: {building.height} m",
      "requiredValue": "Fonte central obrigatória > 28 m"
    },
    {
      "id": "RTIEBT-ING-319",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.2.1.3.2.1a - Quadros ≤40 kVA: fio incandescente 750°C",
      "description": "Em locais acessíveis ao público, quadros de potência ≤ 40 kVA devem ser protegidos por invólucro que satisfaça ensaio fio incandescente a 750°C com extinção ≤ 5 s.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.publicAreaSwitchboardPower",
          "operator": "<=",
          "value": 40
        },
        {
          "field": "electrical.switchboardGlowWireTemp",
          "operator": ">=",
          "value": 750
        }
      ],
      "remediation": "Quadros ≤ 40 kVA em locais públicos: invólucro com ensaio fio incandescente 750°C (801.2.1.3.2.1a).",
      "enabled": true,
      "tags": [
        "erp",
        "quadros",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-320",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.2.1.3.2.1b - Quadros 40-100 kVA: invólucro metálico",
      "description": "Em locais acessíveis ao público, quadros de potência > 40 kVA e ≤ 100 kVA devem ser protegidos por invólucro metálico.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.publicAreaSwitchboardPower",
          "operator": ">",
          "value": 40
        },
        {
          "field": "electrical.publicAreaSwitchboardPower",
          "operator": "<=",
          "value": 100
        },
        {
          "field": "electrical.switchboardMetallicEnclosure",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Quadros 40-100 kVA em locais públicos: invólucro metálico obrigatório (801.2.1.3.2.1b).",
      "enabled": true,
      "tags": [
        "erp",
        "quadros",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-321",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.2.1.3.2.1c - Quadros >100 kVA: armário M0 ou alvenaria PC30",
      "description": "Em locais acessíveis ao público, quadros de potência > 100 kVA devem estar em armário com paredes M0 ou em nicho com porta PC30.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.publicAreaSwitchboardPower",
          "operator": ">",
          "value": 100
        },
        {
          "field": "electrical.switchboardFireProtection",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Quadros > 100 kVA em locais públicos: armário M0 ou nicho com porta PC30 (801.2.1.3.2.1c).",
      "enabled": true,
      "tags": [
        "erp",
        "quadros",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-322",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.2.1.3.2.3 - Dispositivos a < 2.50 m: chave obrigatória",
      "description": "Nos locais acessíveis ao público, dispositivos de comando e protecção a menos de 2.50 m do piso devem ser manobrados com chave ou ferramenta.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.publicDevicesBelowHeight",
          "operator": "<",
          "value": 2.5
        },
        {
          "field": "electrical.publicDevicesKeyRequired",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Dispositivos a < 2.50 m do piso em locais públicos requerem chave/ferramenta (801.2.1.3.2.3).",
      "enabled": true,
      "tags": [
        "erp",
        "comando",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-323",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.2.1.3.2.4 - Equipamentos fixados em material M2",
      "description": "Nos locais acessíveis ao público, a aparelhagem e os aparelhos devem ser fixados directamente sobre materiais de classe de reacção ao fogo ≥ M2.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.publicEquipmentFireClassM2",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Equipamentos em locais públicos devem ser fixados em materiais ≥ M2 (801.2.1.3.2.4).",
      "enabled": true,
      "tags": [
        "erp",
        "materiais",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-324",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.2.1.3.2.5 - Proibição fichas múltiplas em locais públicos",
      "description": "Nos locais acessíveis ao público e caminhos de evacuação não é permitida a utilização de 'suportes ladrão' ou fichas múltiplas.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.publicAreaMultiPlugAdapters",
          "operator": "==",
          "value": false
        }
      ],
      "remediation": "Proibido uso de fichas múltiplas/suportes ladrão em locais acessíveis ao público (801.2.1.3.2.5).",
      "enabled": true,
      "tags": [
        "erp",
        "tomadas",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-325",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.2.1.3.3 - Dieléctricos inflamáveis proibidos",
      "description": "Nos locais acessíveis ao público não são permitidos interruptores, disjuntores, condensadores e transformadores com dieléctricos que emitam vapores inflamáveis ou tóxicos.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.publicAreaFlammableDielectrics",
          "operator": "==",
          "value": false
        }
      ],
      "remediation": "Proibido equipamento com dieléctricos inflamáveis/tóxicos em locais públicos (801.2.1.3.3). Excepção: condensadores de iluminação com ≤ 0.2 L.",
      "enabled": true,
      "tags": [
        "erp",
        "dielectricos",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-326",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.2.4.2.2 - Esquema IT médico em locais de uso médico",
      "description": "Em locais de uso médico do grupo 2 (salas de operação, cuidados intensivos), deve ser utilizado o esquema IT médico com controlador de isolamento (CPI).",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.medicalLocationGroup",
          "operator": "==",
          "value": 2
        },
        {
          "field": "electrical.medicalItScheme",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Locais médicos grupo 2 requerem esquema IT com CPI (801.2.4.2.2).",
      "enabled": true,
      "tags": [
        "hospitalar",
        "it_medico",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-327",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.2.4.2.2 - DR 30 mA em locais médicos",
      "description": "Em locais de uso médico, a protecção contra contactos indirectos por corte automático deve utilizar DR de I∆n ≤ 30 mA.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.medicalLocationGroup",
          "operator": ">=",
          "value": 1
        },
        {
          "field": "electrical.medicalRcdSensitivity",
          "operator": "<=",
          "value": 30
        }
      ],
      "remediation": "Protecção diferencial ≤ 30 mA obrigatória em locais de uso médico (801.2.4.2.2).",
      "enabled": true,
      "tags": [
        "hospitalar",
        "rcd",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-328",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.2.4.2.5 - Protecção contra perturbações electromagnéticas",
      "description": "Em locais de uso médico deve ser garantida protecção contra perturbações electromagnéticas nos equipamentos eléctricos.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.medicalEmcProtection",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Implementar protecção EMC em locais de uso médico (801.2.4.2.5).",
      "enabled": true,
      "tags": [
        "hospitalar",
        "emc",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-329",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.2.4.2.6.1.5 - Resistência pavimentos antiestáticos",
      "description": "Em locais de uso médico, deve ser verificada a resistência dos pavimentos antiestáticos.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.medicalAntistaticFloorVerified",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Verificar resistência dos pavimentos antiestáticos em locais médicos (801.2.4.2.6.1.5).",
      "enabled": true,
      "tags": [
        "hospitalar",
        "pavimentos",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-330",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.2.7.1.1.2 - Canalizações à vista IK ≥ 08",
      "description": "Em recintos de espectáculos, canalizações montadas à vista no volume de acessibilidade devem ter código IK ≥ IK 08.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.entertainmentExposedWiringIK",
          "operator": ">=",
          "value": 8
        }
      ],
      "remediation": "Canalizações à vista em recintos de espectáculos: IK ≥ 08 (801.2.7.1.1.2).",
      "enabled": true,
      "tags": [
        "espectaculos",
        "canalizacoes",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-331",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.2.7.1.1.3 - Corrente máxima 70% da admissível",
      "description": "Em recintos de espectáculos, as correntes de dimensionamento não devem ultrapassar 70% das correntes máximas admissíveis.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.entertainmentCurrentUtilization",
          "operator": "<=",
          "value": 70
        }
      ],
      "remediation": "Correntes de dimensionamento ≤ 70% das correntes máximas admissíveis em recintos de espectáculos (801.2.7.1.1.3).",
      "enabled": true,
      "tags": [
        "espectaculos",
        "canalizacoes",
        "801"
      ],
      "currentValueTemplate": "{electrical.entertainmentCurrentUtilization}%",
      "requiredValue": "≤ 70%"
    },
    {
      "id": "RTIEBT-ING-332",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.2.7.1.1.4 - Mínimo 2 circuitos iluminação",
      "description": "Em recintos de espectáculos, a iluminação normal dos locais acessíveis ao público deve ser distribuída por pelo menos 2 circuitos de fases diferentes.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.entertainmentLightingCircuits",
          "operator": ">=",
          "value": 2
        }
      ],
      "remediation": "Mínimo 2 circuitos de iluminação em fases diferentes para locais públicos em recintos de espectáculos (801.2.7.1.1.4).",
      "enabled": true,
      "tags": [
        "espectaculos",
        "iluminacao",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-333",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.2.7.1.4.1 - Quadro do palco para palcos >40 m²",
      "description": "Quando o palco tiver mais de 2.50 m de profundidade e mais de 40 m² de área, deve existir quadro do palco.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.stageArea",
          "operator": ">",
          "value": 40
        },
        {
          "field": "electrical.stageDepth",
          "operator": ">",
          "value": 2.5
        },
        {
          "field": "electrical.stageSwitchboard",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Palcos com > 2.50 m profundidade e > 40 m² requerem quadro do palco (801.2.7.1.4.1).",
      "enabled": true,
      "tags": [
        "espectaculos",
        "palco",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-334",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.2.8.4 - Protecção IK em parques estacionamento",
      "description": "Em parques de estacionamento cobertos, os equipamentos em locais sujeitos a impactos fortes (AG3) devem ter protecção mecânica adequada.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.parkingImpactProtection",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Equipamentos em parques cobertos devem ter protecção contra impactos AG3 (801.2.8.4).",
      "enabled": true,
      "tags": [
        "estacionamento",
        "ik",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-335",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.3.4.2.1 - Zonas ATEX em postos de combustível",
      "description": "Em postos de combustível: zona 1 = 0.5 m em todas as direcções do equipamento; zona 2 = 2 m horizontal, 0.5 m acima do solo.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.fuelStationAtexZonesDefined",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Definir zonas ATEX em postos de combustível: zona 1 (0.5 m) e zona 2 (2 m) (801.3.4.2.1).",
      "enabled": true,
      "tags": [
        "industrial",
        "atex",
        "postos",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-336",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.3.5.5 - Equipamentos a >1 m do pavimento em oficinas",
      "description": "Em locais de manutenção de veículos, equipamentos intercalados nas canalizações devem estar a > 1 m do pavimento.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.garageEquipmentMinHeight",
          "operator": ">",
          "value": 1.0
        }
      ],
      "remediation": "Equipamentos em oficinas de veículos a > 1 m do pavimento (801.3.5.5).",
      "enabled": true,
      "tags": [
        "industrial",
        "oficinas",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-337",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.3.6 - Zonas ATEX em hangares aeronaves",
      "description": "Em hangares para aeronaves: zona 1 = fossas abaixo do piso; zona 2 = até 0.5 m acima do piso e 1.5 m acima das asas/motores/depósitos.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hangarAtexZonesDefined",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Definir zonas ATEX em hangares: zona 1 (fossas) e zona 2 (0.5 m do piso, 1.5 m das aeronaves) (801.3.6).",
      "enabled": true,
      "tags": [
        "industrial",
        "atex",
        "hangares",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-338",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.2.1.4.3.2 - Combustível 3ª categoria em edifícios >28 m",
      "description": "Em edifícios > 28 m, os grupos geradores apenas podem usar combustível da 3ª categoria (gasóleo).",
      "severity": "critical",
      "conditions": [
        {
          "field": "building.height",
          "operator": ">",
          "value": 28
        },
        {
          "field": "electrical.generatorFuelCategory",
          "operator": "==",
          "value": 3
        }
      ],
      "remediation": "Edifícios > 28 m: apenas gasóleo (3ª categoria) para grupos geradores (801.2.1.4.3.2).",
      "enabled": true,
      "tags": [
        "erp",
        "geradores",
        "combustivel",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-339",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.2.1.4.3.3 - Combustível máximo 1ª/2ª cat. em edifícios ≤28 m",
      "description": "Em edifícios ≤ 28 m: máximo 15 L (gravidade) ou 50 L (bombagem) de combustível 1ª/2ª categoria junto dos motores.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.generatorFuelCategory",
          "operator": "<=",
          "value": 2
        },
        {
          "field": "electrical.generatorFuelQuantity",
          "operator": "<=",
          "value": 50
        }
      ],
      "remediation": "Combustível 1ª/2ª categoria ≤ 15 L (gravidade) ou 50 L (bombagem) junto dos motores (801.2.1.4.3.3).",
      "enabled": true,
      "tags": [
        "erp",
        "geradores",
        "combustivel",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-340",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.2.1.4.3.4 - Combustível 3ª categoria máximo 500 L",
      "description": "Para combustíveis da 3ª categoria (gasóleo), a quantidade junto dos motores deve ser ≤ 500 L em reservatórios fixos.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.generatorDieselQuantity",
          "operator": "<=",
          "value": 500
        }
      ],
      "remediation": "Gasóleo junto de geradores ≤ 500 L em reservatórios fixos (801.2.1.4.3.4).",
      "enabled": true,
      "tags": [
        "erp",
        "geradores",
        "combustivel",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-341",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.4.1.1 - Acesso fácil ao exterior serviços técnicos",
      "description": "Os locais afectos a serviços técnicos devem ter acesso fácil ao exterior e também pelo interior do edifício.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.technicalRoomExteriorAccess",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Locais de serviços técnicos devem ter acesso exterior fácil e interior (801.4.1.1).",
      "enabled": true,
      "tags": [
        "servicos_tecnicos",
        "acesso",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-342",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.4.2.1 - Acesso restrito locais eléctricos",
      "description": "Os locais afectos a serviços eléctricos devem ser acessíveis apenas a pessoas qualificadas (BA5) ou instruídas (BA4).",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.electricalRoomRestrictedAccess",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Restringir acesso a locais eléctricos a pessoas BA4/BA5 (801.4.2.1).",
      "enabled": true,
      "tags": [
        "servicos_tecnicos",
        "acesso",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-343",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.4.2.7 - Canalizações estranhas proibidas",
      "description": "Os locais afectos a serviços eléctricos não devem ser atravessados por canalizações estranhas.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.electricalRoomForeignPipework",
          "operator": "==",
          "value": false
        }
      ],
      "remediation": "Proibido canalizações estranhas em locais de serviços eléctricos (801.4.2.7).",
      "enabled": true,
      "tags": [
        "servicos_tecnicos",
        "canalizacoes",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-344",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.4.3.1 - Corte emergência centrais AVAC",
      "description": "Junto à porta de entrada de centrais de aquecimento/ar condicionado, do lado de fora, deve existir dispositivo de corte de emergência.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hvacRoomEmergencyCutoff",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Corte de emergência obrigatório junto à porta de centrais AVAC (801.4.3.1).",
      "enabled": true,
      "tags": [
        "servicos_tecnicos",
        "avac",
        "corte_emergencia",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-345",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.5.2.1 - Esquema TN-S obrigatório em habitação",
      "description": "Em locais de habitação com esquema TN, deve ser utilizado TN-S com protecção diferencial.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.earthingScheme",
          "operator": "==",
          "value": "TN"
        },
        {
          "field": "electrical.residentialTnS",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Em habitação, usar esquema TN-S (não TN-C) com protecção diferencial (801.5.2.1).",
      "enabled": true,
      "tags": [
        "habitacao",
        "esquema_terra",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-346",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.5.2.2 - Potência mínima 1 compartimento",
      "description": "Para habitações de 1 compartimento, a potência mínima é 3.45 kVA (15 A, 230 V).",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.residentialCompartments",
          "operator": "==",
          "value": 1
        },
        {
          "field": "electrical.designPower",
          "operator": ">=",
          "value": 3.45
        }
      ],
      "remediation": "Potência mínima para 1 compartimento: 3.45 kVA (801.5.2.2).",
      "enabled": true,
      "tags": [
        "habitacao",
        "potencia",
        "801"
      ],
      "currentValueTemplate": "{electrical.designPower} kVA",
      "requiredValue": "≥ 3.45 kVA"
    },
    {
      "id": "RTIEBT-ING-347",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.5.2.2 - Potência mínima 2-6 compartimentos",
      "description": "Para habitações de 2 a 6 compartimentos, a potência mínima é 6.90 kVA (30 A, 230 V).",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.residentialCompartments",
          "operator": ">=",
          "value": 2
        },
        {
          "field": "electrical.residentialCompartments",
          "operator": "<=",
          "value": 6
        },
        {
          "field": "electrical.designPower",
          "operator": ">=",
          "value": 6.9
        }
      ],
      "remediation": "Potência mínima para 2-6 compartimentos: 6.90 kVA (801.5.2.2).",
      "enabled": true,
      "tags": [
        "habitacao",
        "potencia",
        "801"
      ],
      "currentValueTemplate": "{electrical.designPower} kVA",
      "requiredValue": "≥ 6.90 kVA"
    },
    {
      "id": "RTIEBT-ING-348",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.5.2.2 - Potência mínima >6 compartimentos",
      "description": "Para habitações com mais de 6 compartimentos, a potência mínima é 10.35 kVA (45 A, 230 V).",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.residentialCompartments",
          "operator": ">",
          "value": 6
        },
        {
          "field": "electrical.designPower",
          "operator": ">=",
          "value": 10.35
        }
      ],
      "remediation": "Potência mínima para >6 compartimentos: 10.35 kVA (801.5.2.2).",
      "enabled": true,
      "tags": [
        "habitacao",
        "potencia",
        "801"
      ],
      "currentValueTemplate": "{electrical.designPower} kVA",
      "requiredValue": "≥ 10.35 kVA"
    },
    {
      "id": "RTIEBT-ING-349",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.5.3 - Máximo 8 pontos por circuito",
      "description": "Em locais de habitação, cada circuito final não deve alimentar mais do que 8 pontos de utilização.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.residentialPointsPerCircuit",
          "operator": "<=",
          "value": 8
        }
      ],
      "remediation": "Máximo 8 pontos de utilização por circuito final em habitação (801.5.3).",
      "enabled": true,
      "tags": [
        "habitacao",
        "circuitos",
        "801"
      ],
      "currentValueTemplate": "{electrical.residentialPointsPerCircuit} pontos",
      "requiredValue": "≤ 8"
    },
    {
      "id": "RTIEBT-ING-350",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.5.3 - Máximo 5 aparelhos climatização por circuito",
      "description": "Em locais de habitação, aparelhos fixos de climatização devem ser repartidos por circuitos distintos, máximo 5 por circuito.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.residentialHvacPerCircuit",
          "operator": "<=",
          "value": 5
        }
      ],
      "remediation": "Máximo 5 aparelhos de climatização por circuito em habitação (801.5.3).",
      "enabled": true,
      "tags": [
        "habitacao",
        "climatizacao",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-351",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.5.4.1 - Protecção incêndio DR ≤ 500 mA",
      "description": "Em locais de habitação, a protecção contra incêndio pode ser garantida por diferenciais de I∆n ≤ 500 mA.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.residentialFireProtectionRcd",
          "operator": "<=",
          "value": 500
        }
      ],
      "remediation": "Protecção contra incêndio em habitação: DR ≤ 500 mA (801.5.4.1).",
      "enabled": true,
      "tags": [
        "habitacao",
        "incendio",
        "rcd",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-352",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.5.5.1 - Disjuntores obrigatórios em habitação",
      "description": "Em locais de habitação, os dispositivos de protecção contra sobreintensidades devem ser do tipo disjuntor (não fusíveis).",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.residentialProtectionType",
          "operator": "==",
          "value": "breaker"
        }
      ],
      "remediation": "Usar disjuntores (não fusíveis) para protecção contra sobreintensidades em habitação (801.5.5.1).",
      "enabled": true,
      "tags": [
        "habitacao",
        "proteccao",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-353",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.5.6.1 - Resistência de terra < 100 Ω",
      "description": "Em locais de habitação com disjuntor de entrada diferencial, a resistência global de terra deve ser inferior a 100 Ω.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.earthResistance",
          "operator": "<",
          "value": 100
        }
      ],
      "remediation": "Resistência de terra < 100 Ω para habitação com disjuntor diferencial de entrada (801.5.6.1).",
      "enabled": true,
      "tags": [
        "habitacao",
        "terra",
        "801"
      ],
      "currentValueTemplate": "{electrical.earthResistance} Ω",
      "requiredValue": "< 100 Ω"
    },
    {
      "id": "RTIEBT-ING-354",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.5.6.4 - Tomadas com obturadores ≤16 A",
      "description": "Em locais de habitação, tomadas de corrente ≤ 16 A devem ser do tipo com obturadores. Tomadas > 16 A devem ter tampa.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.residentialShutteredSockets",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Usar tomadas com obturadores (≤ 16 A) ou com tampa (> 16 A) em habitação (801.5.6.4).",
      "enabled": true,
      "tags": [
        "habitacao",
        "tomadas",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-355",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.5.8 - Secção mínima iluminação 1.5 mm²",
      "description": "Em locais de habitação, a secção mínima dos condutores de iluminação é 1.5 mm².",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.residentialLightingConductor",
          "operator": ">=",
          "value": 1.5
        }
      ],
      "remediation": "Secção mínima condutores iluminação: 1.5 mm² (801.5.8).",
      "enabled": true,
      "tags": [
        "habitacao",
        "condutores",
        "801"
      ],
      "currentValueTemplate": "{electrical.residentialLightingConductor} mm²",
      "requiredValue": "≥ 1.5 mm²"
    },
    {
      "id": "RTIEBT-ING-356",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.5.8 - Secção mínima tomadas 2.5 mm²",
      "description": "Em locais de habitação, a secção mínima dos condutores de tomadas é 2.5 mm².",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.residentialSocketConductor",
          "operator": ">=",
          "value": 2.5
        }
      ],
      "remediation": "Secção mínima condutores tomadas: 2.5 mm² (801.5.8).",
      "enabled": true,
      "tags": [
        "habitacao",
        "condutores",
        "801"
      ],
      "currentValueTemplate": "{electrical.residentialSocketConductor} mm²",
      "requiredValue": "≥ 2.5 mm²"
    },
    {
      "id": "RTIEBT-ING-357",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.5.8 - Secção mínima fogões 4 mm²",
      "description": "Em locais de habitação, a secção mínima dos condutores de fogões é 4 mm².",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.residentialCookerConductor",
          "operator": ">=",
          "value": 4
        }
      ],
      "remediation": "Secção mínima condutores fogões: 4 mm² (801.5.8).",
      "enabled": true,
      "tags": [
        "habitacao",
        "condutores",
        "801"
      ],
      "currentValueTemplate": "{electrical.residentialCookerConductor} mm²",
      "requiredValue": "≥ 4 mm²"
    },
    {
      "id": "RTIEBT-ING-358",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.5.9 - Protecção diferencial todos os circuitos",
      "description": "Em locais de habitação, todos os circuitos com protecção contra contactos indirectos por corte automático devem ter protecção diferencial.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.residentialAllCircuitsRcd",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Todos os circuitos em habitação devem ter protecção diferencial (801.5.9).",
      "enabled": true,
      "tags": [
        "habitacao",
        "rcd",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-359",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.5.11 - Altura quadros 1.0 a 1.8 m",
      "description": "Em locais de habitação, os órgãos de manobra dos quadros devem estar entre 1.0 m e 1.8 m do piso.",
      "severity": "warning",
      "conditions": [
        {
          "field": "electrical.residentialSwitchboardHeight",
          "operator": ">=",
          "value": 1.0
        },
        {
          "field": "electrical.residentialSwitchboardHeight",
          "operator": "<=",
          "value": 1.8
        }
      ],
      "remediation": "Quadros em habitação entre 1.0 m e 1.8 m do piso (801.5.11).",
      "enabled": true,
      "tags": [
        "habitacao",
        "quadros",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-360",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.5.12 - Segurança em habitação >28 m",
      "description": "Em edifícios de habitação > 28 m de altura, devem ser previstas instalações de segurança nas zonas comuns.",
      "severity": "critical",
      "conditions": [
        {
          "field": "building.height",
          "operator": ">",
          "value": 28
        },
        {
          "field": "building.type",
          "operator": "==",
          "value": "residential"
        },
        {
          "field": "electrical.residentialSafetyInstallation",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Edifícios habitação > 28 m: instalar segurança em zonas comuns (801.5.12).",
      "enabled": true,
      "tags": [
        "habitacao",
        "seguranca",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-361",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.6.2.1.1 - Aquecimento pavimento com bainha metálica: DR ≤ 500 mA",
      "description": "Cabos de aquecimento eléctrico com revestimentos metálicos ligados à terra devem ser protegidos por DR ≤ 500 mA.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.floorHeatingMetallicSheath",
          "operator": "==",
          "value": true
        },
        {
          "field": "electrical.floorHeatingRcdSensitivity",
          "operator": "<=",
          "value": 500
        }
      ],
      "remediation": "Aquecimento de pavimento com bainha metálica: DR ≤ 500 mA (801.6.2.1.1).",
      "enabled": true,
      "tags": [
        "aquecimento",
        "rcd",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-362",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.6.2.1.2 - Aquecimento pavimento sem bainha metálica: DR ≤ 30 mA",
      "description": "Cabos de aquecimento eléctrico sem revestimentos metálicos devem ser protegidos por DR ≤ 30 mA.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.floorHeatingMetallicSheath",
          "operator": "==",
          "value": false
        },
        {
          "field": "electrical.floorHeatingRcdSensitivity",
          "operator": "<=",
          "value": 30
        }
      ],
      "remediation": "Aquecimento de pavimento sem bainha metálica: DR ≤ 30 mA (801.6.2.1.2).",
      "enabled": true,
      "tags": [
        "aquecimento",
        "rcd",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-363",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.6.2.1.5 - Condutores nus aquecimento: TRS ≤ 20 V CA",
      "description": "Condutores nus (ou insuficientemente isolados) embebidos na construção para aquecimento só são permitidos com TRS ≤ 20 V CA ou 36 V CC.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.bareHeatingConductorVoltageAC",
          "operator": "<=",
          "value": 20
        }
      ],
      "remediation": "Condutores nus para aquecimento: TRS ≤ 20 V CA / 36 V CC (801.6.2.1.5).",
      "enabled": true,
      "tags": [
        "aquecimento",
        "condutores",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-364",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.6.2.3 - Cabos aquecimento tubagens: DR ≤ 30 mA",
      "description": "Os cabos de aquecimento colocados em volta das tubagens de fluidos devem ser protegidos por DR ≤ 30 mA.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.pipeHeatingRcdSensitivity",
          "operator": "<=",
          "value": 30
        }
      ],
      "remediation": "Cabos de aquecimento de tubagens: DR ≤ 30 mA (801.6.2.3).",
      "enabled": true,
      "tags": [
        "aquecimento",
        "tubagens",
        "rcd",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-365",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.6.2.4.2 - Distância convectores a combustíveis: 8 cm",
      "description": "Convectores e termoventiladores devem ter distância ≥ 8 cm a objectos ou partes combustíveis do edifício.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.convectorCombustibleDistance",
          "operator": ">=",
          "value": 8
        }
      ],
      "remediation": "Convectores/termoventiladores a ≥ 8 cm de materiais combustíveis (801.6.2.4.2).",
      "enabled": true,
      "tags": [
        "aquecimento",
        "convectores",
        "801"
      ],
      "currentValueTemplate": "{electrical.convectorCombustibleDistance} cm",
      "requiredValue": "≥ 8 cm"
    },
    {
      "id": "RTIEBT-ING-366",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 411.1 - Limites de tensão TRS",
      "description": "A tensão nominal de um circuito TRS não deve ser superior a 50 V CA ou 120 V CC.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.selvVoltageAC",
          "operator": "<=",
          "value": 50
        }
      ],
      "remediation": "Circuitos TRS: tensão ≤ 50 V CA ou 120 V CC (411.1).",
      "enabled": true,
      "tags": [
        "proteccao",
        "trs",
        "411"
      ]
    },
    {
      "id": "RTIEBT-ING-367",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 412.1 - Barreiras e invólucros IP2X mínimo",
      "description": "Barreiras e invólucros para protecção contra contactos directos devem ter IP ≥ IP2X (superfícies superiores horizontais: IP4X).",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.barrierMinIpRating",
          "operator": "ordinal_gte",
          "value": "IP2X",
          "scale": [
            "IP2X",
            "IP20",
            "IP21",
            "IP23",
            "IP24",
            "IP25",
            "IP44",
            "IP45",
            "IP54",
            "IP55",
            "IP65",
            "IP66",
            "IP67",
            "IP68",
            "IPX1",
            "IPX2",
            "IPX4",
            "IPX5",
            "IPX7",
            "IPX8"
          ]
        }
      ],
      "remediation": "Barreiras/invólucros contra contactos directos: IP ≥ IP2X (412.1). Superfícies superiores: IP4X.",
      "enabled": true,
      "tags": [
        "proteccao",
        "ip_rating",
        "412"
      ]
    },
    {
      "id": "RTIEBT-ING-368",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 413.1.1 - Tensão de contacto limite 50 V CA",
      "description": "A tensão de contacto limite convencional UL é de 50 V CA em condições normais. Em locais com condições especiais (BB2, BB3): 25 V CA.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.touchVoltageLimitAC",
          "operator": "<=",
          "value": 50
        }
      ],
      "remediation": "Tensão de contacto limite: 50 V CA (normal) ou 25 V CA (condições especiais BB2/BB3) (413.1.1).",
      "enabled": true,
      "tags": [
        "proteccao",
        "contacto",
        "413"
      ]
    },
    {
      "id": "RTIEBT-ING-369",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 322 - Influências externas: altitude",
      "description": "A altitude do local de instalação ({electrical.installationAltitude} m) influencia as características do equipamento eléctrico. Acima de 2000 m, devem ser aplicados factores de correcção.",
      "severity": "warning",
      "conditions": [
        {
          "field": "electrical.installationAltitude",
          "operator": ">=",
          "value": 2000
        },
        {
          "field": "electrical.altitudeCorrectionApplied",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Acima de 2000 m de altitude, aplicar factores de correcção ao equipamento eléctrico (322).",
      "enabled": true,
      "tags": [
        "influencias_externas",
        "altitude",
        "322"
      ]
    },
    {
      "id": "RTIEBT-ING-370",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 322.1 - Temperatura ambiente: -5°C a +40°C",
      "description": "A gama de temperaturas ambiente para equipamento eléctrico é de -5°C a +40°C (condição AA4). Para outras gamas, equipamento especial é necessário.",
      "severity": "warning",
      "conditions": [
        {
          "field": "electrical.ambientTempMin",
          "operator": ">=",
          "value": -5
        },
        {
          "field": "electrical.ambientTempMax",
          "operator": "<=",
          "value": 40
        }
      ],
      "remediation": "Equipamento eléctrico padrão para temperatura ambiente -5°C a +40°C (322.1/AA4).",
      "enabled": true,
      "tags": [
        "influencias_externas",
        "temperatura",
        "322"
      ]
    },
    {
      "id": "RTIEBT-ING-371",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 331 - Compatibilidade electromagnética",
      "description": "A instalação eléctrica deve ser concebida de modo a não causar perturbações electromagnéticas inaceitáveis a outros equipamentos ou ao sistema de fornecimento.",
      "severity": "warning",
      "conditions": [
        {
          "field": "electrical.emcCompatibilityConsidered",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Considerar compatibilidade electromagnética na concepção da instalação (331).",
      "enabled": true,
      "tags": [
        "compatibilidade",
        "emc",
        "331"
      ]
    },
    {
      "id": "RTIEBT-ING-372",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 332 - Compatibilidade com fornecimento",
      "description": "A instalação eléctrica não deve perturbar inaceitavelmente a rede de distribuição pública. Devem ser limitadas as harmónicas, flicker e desequilíbrios.",
      "severity": "warning",
      "conditions": [
        {
          "field": "electrical.supplyCompatibilityVerified",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Verificar compatibilidade da instalação com a rede de distribuição (harmónicas, flicker) (332).",
      "enabled": true,
      "tags": [
        "compatibilidade",
        "rede",
        "332"
      ]
    },
    {
      "id": "RTIEBT-ING-373",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 342 - Manutenibilidade da instalação",
      "description": "A instalação eléctrica deve ser concebida para permitir a sua manutenção periódica, incluindo acesso aos equipamentos e aos quadros.",
      "severity": "warning",
      "conditions": [
        {
          "field": "electrical.maintenanceAccessDesigned",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Conceber instalação para permitir manutenção periódica com acesso adequado (342).",
      "enabled": true,
      "tags": [
        "manutencao",
        "342"
      ]
    },
    {
      "id": "RTIEBT-ING-374",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 414 - Protecção contra defeitos",
      "description": "A protecção contra defeitos (protecção contra contactos indirectos) deve ser garantida por pelo menos uma das medidas: corte automático, classe II, separação eléctrica, TRS.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.faultProtectionMeasure",
          "operator": "exists"
        }
      ],
      "remediation": "Implementar medida de protecção contra defeitos: corte automático, classe II, separação ou TRS (414).",
      "enabled": true,
      "tags": [
        "proteccao",
        "defeitos",
        "414"
      ]
    },
    {
      "id": "RTIEBT-ING-375",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 444 - Protecção contra perturbações de tensão",
      "description": "A instalação deve ser protegida contra as perturbações de tensão (interrupções breves, variações, flutuações) que possam afectar o funcionamento dos equipamentos.",
      "severity": "warning",
      "conditions": [
        {
          "field": "electrical.voltageDisturbanceProtection",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Proteger instalação contra perturbações de tensão (interrupções, variações) (444).",
      "enabled": true,
      "tags": [
        "proteccao",
        "perturbacoes",
        "444"
      ]
    },
    {
      "id": "RTIEBT-ING-376",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 445 - Protecção contra subtensão",
      "description": "Devem ser tomadas medidas para proteger a instalação e os equipamentos contra os efeitos de subtensão quando necessário (motores, equipamentos sensíveis).",
      "severity": "warning",
      "conditions": [
        {
          "field": "electrical.undervoltageProtectionRequired",
          "operator": "==",
          "value": true
        },
        {
          "field": "electrical.undervoltageProtectionInstalled",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Instalar protecção contra subtensão quando necessário para motores e equipamentos sensíveis (445).",
      "enabled": true,
      "tags": [
        "proteccao",
        "subtensao",
        "445"
      ]
    },
    {
      "id": "RTIEBT-ING-377",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 515 - Requisitos especiais de equipamento",
      "description": "Os equipamentos que necessitem de manutenção regular devem ser instalados de modo a permitir o acesso necessário para a sua manutenção.",
      "severity": "warning",
      "conditions": [
        {
          "field": "electrical.equipmentMaintenanceAccess",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Equipamentos com manutenção regular devem ter acesso adequado (515).",
      "enabled": true,
      "tags": [
        "equipamento",
        "manutencao",
        "515"
      ]
    },
    {
      "id": "RTIEBT-ING-378",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 536 - Coordenação aparelhagem de corte",
      "description": "A aparelhagem de corte e os dispositivos de protecção devem ser coordenados entre si para garantir a selectividade da protecção.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.switchgearCoordination",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Coordenar aparelhagem de corte e protecção para selectividade (536).",
      "enabled": true,
      "tags": [
        "aparelhagem",
        "coordenacao",
        "536"
      ]
    },
    {
      "id": "RTIEBT-ING-379",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 554 - Ligações à terra e condutores PE",
      "description": "As ligações à terra e os condutores de protecção devem satisfazer aos requisitos de continuidade, resistência e dimensionamento previstos.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.earthingContinuityVerified",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Verificar continuidade e dimensionamento das ligações à terra e condutores PE (554).",
      "enabled": true,
      "tags": [
        "terra",
        "pe",
        "554"
      ]
    },
    {
      "id": "RTIEBT-ING-380",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 557 - Circuitos auxiliares",
      "description": "Os circuitos auxiliares (comando, sinalização, medição) devem ser protegidos contra sobreintensidades e deve ser garantido o seu isolamento em relação aos circuitos de potência.",
      "severity": "warning",
      "conditions": [
        {
          "field": "electrical.auxiliaryCircuitsProtected",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Proteger circuitos auxiliares contra sobreintensidades e garantir isolamento (557).",
      "enabled": true,
      "tags": [
        "circuitos_auxiliares",
        "557"
      ]
    },
    {
      "id": "RTIEBT-ING-381",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 361 - Disponibilidade da alimentação",
      "description": "A instalação deve ser concebida para garantir a disponibilidade da alimentação de acordo com as necessidades do utilizador e a classificação do serviço.",
      "severity": "warning",
      "conditions": [
        {
          "field": "electrical.supplyAvailabilityConsidered",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Considerar disponibilidade de alimentação na concepção da instalação (361).",
      "enabled": true,
      "tags": [
        "alimentacao",
        "disponibilidade",
        "361"
      ]
    },
    {
      "id": "RTIEBT-ING-382",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 362 - Serviços de segurança",
      "description": "Para serviços de segurança, devem ser previstas fontes de alimentação alternativas que garantam o funcionamento dos equipamentos essenciais em caso de falha da alimentação normal.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.safetyServicesRequired",
          "operator": "==",
          "value": true
        },
        {
          "field": "electrical.safetyServicesBackupSource",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Prever fontes alternativas para serviços de segurança (362).",
      "enabled": true,
      "tags": [
        "seguranca",
        "alimentacao",
        "362"
      ]
    },
    {
      "id": "RTIEBT-ING-383",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 352 - Protecção contra contactos directos em condições normais",
      "description": "A protecção contra contactos directos deve ser garantida por isolamento das partes activas ou por barreiras/invólucros (veja-se secção 412).",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.directContactProtection",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Garantir protecção contra contactos directos por isolamento ou barreiras (352/412).",
      "enabled": true,
      "tags": [
        "proteccao",
        "contacto_directo",
        "352"
      ]
    },
    {
      "id": "RTIEBT-ING-384",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 803 - Instalações colectivas: terra comum",
      "description": "Nas instalações colectivas de edifícios de habitação, deve existir eléctrodo de terra comum ligado à ligação equipotencial principal.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.collectiveEarthElectrode",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Instalar eléctrodo de terra comum em instalações colectivas (803).",
      "enabled": true,
      "tags": [
        "colectivas",
        "terra",
        "803"
      ]
    },
    {
      "id": "RTIEBT-ING-385",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 803 - Ligação equipotencial principal",
      "description": "A ligação equipotencial principal deve interligar: condutor principal de protecção, condutor principal de terra, tubagens metálicas (água, gás), estrutura metálica do edifício.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.mainEquipotentialBonding",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Instalar ligação equipotencial principal interligando todas as canalizações metálicas e estrutura (803).",
      "enabled": true,
      "tags": [
        "colectivas",
        "equipotencial",
        "803"
      ]
    },
    {
      "id": "RTIEBT-ING-386",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 704 - Protecção diferencial 30 mA em estaleiros",
      "description": "Em estaleiros de construção, todos os circuitos de tomadas ≤ 32 A devem ser protegidos por DR ≤ 30 mA.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.constructionSiteRcdSensitivity",
          "operator": "<=",
          "value": 30
        }
      ],
      "remediation": "Tomadas ≤ 32 A em estaleiros: DR ≤ 30 mA (704).",
      "enabled": true,
      "tags": [
        "estaleiros",
        "rcd",
        "704"
      ]
    },
    {
      "id": "RTIEBT-ING-387",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 704 - Protecção diferencial 500 mA estaleiros outros",
      "description": "Em estaleiros de construção, circuitos de potência > 32 A devem ser protegidos por DR ≤ 500 mA.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.constructionSitePowerRcdSensitivity",
          "operator": "<=",
          "value": 500
        }
      ],
      "remediation": "Circuitos > 32 A em estaleiros: DR ≤ 500 mA (704).",
      "enabled": true,
      "tags": [
        "estaleiros",
        "rcd",
        "704"
      ]
    },
    {
      "id": "RTIEBT-ING-388",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 706 - Tensão limite locais condutores exíguos",
      "description": "Em locais condutores exíguos (BC4), a protecção contra choques eléctricos deve limitar a tensão a 25 V CA ou 60 V CC (TRS).",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.restrictedConductiveLocation",
          "operator": "==",
          "value": true
        },
        {
          "field": "electrical.restrictedLocationMaxVoltageAC",
          "operator": "<=",
          "value": 25
        }
      ],
      "remediation": "Locais condutores exíguos: TRS ≤ 25 V CA / 60 V CC (706).",
      "enabled": true,
      "tags": [
        "locais_especiais",
        "706"
      ]
    },
    {
      "id": "RTIEBT-ING-389",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 706 - Ferramentas portáteis classe II ou TRS",
      "description": "Em locais condutores exíguos, as ferramentas portáteis devem ser de classe II ou alimentadas por TRS.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.restrictedLocationToolsClassII",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Ferramentas portáteis em locais exíguos: classe II ou TRS (706).",
      "enabled": true,
      "tags": [
        "locais_especiais",
        "706"
      ]
    },
    {
      "id": "RTIEBT-ING-390",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 482.2.6 - Canalizações que atravessam BE2",
      "description": "As canalizações que atravessem locais com risco de incêndio (BE2) e que não alimentem equipamentos nesses locais devem ser protegidas contra os contactos indirectos por DR ≤ 300 mA.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.be2CrossingRcdSensitivity",
          "operator": "<=",
          "value": 300
        }
      ],
      "remediation": "Canalizações que atravessam locais BE2 sem alimentar equipamentos: DR ≤ 300 mA (482.2.6).",
      "enabled": true,
      "tags": [
        "incendio",
        "be2",
        "rcd",
        "482"
      ]
    },
    {
      "id": "RTIEBT-ING-391",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 482.2.9 - Luminárias adequadas a BE2",
      "description": "As luminárias instaladas em locais com risco de incêndio (BE2) devem ser adequadas a esses locais e não devem acumular poeiras ou outros materiais combustíveis.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.be2LuminairesSuitable",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Luminárias em locais BE2 devem ser adequadas e não acumular materiais combustíveis (482.2.9).",
      "enabled": true,
      "tags": [
        "incendio",
        "be2",
        "luminarias",
        "482"
      ]
    },
    {
      "id": "RTIEBT-ING-392",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 482.2.11 - Circuitos BE2 monofásicos sem neutro distribuído",
      "description": "Os circuitos que alimentem ou atravessem locais BE2 devem ser monofásicos ou, se polifásicos, devem ter protecção diferencial em cada circuito.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.be2CircuitsRcdProtected",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Circuitos em locais BE2: protecção diferencial obrigatória (482.2.11).",
      "enabled": true,
      "tags": [
        "incendio",
        "be2",
        "circuitos",
        "482"
      ]
    },
    {
      "id": "RTIEBT-ING-393",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 482.2.13 - Condutores PEN proibidos em BE2",
      "description": "Os condutores PEN não são admitidos nos locais com risco de incêndio (BE2), excepto em canalizações blindadas ou pré-fabricadas.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.be2PenConductors",
          "operator": "==",
          "value": false
        }
      ],
      "remediation": "Condutores PEN proibidos em locais BE2 (482.2.13). Excepção: canalizações blindadas.",
      "enabled": true,
      "tags": [
        "incendio",
        "be2",
        "pen",
        "482"
      ]
    },
    {
      "id": "RTIEBT-ING-394",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.2.1.2.2 nota - Material M0: 960°C, M2: 850°C, M3: 750°C",
      "description": "A temperatura do fio incandescente deve corresponder à classe de reacção ao fogo: M0=960°C, M2=850°C, M3=750°C. Extinção ≤ 5 s em todos os casos.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.glowWireTestPerformed",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Temperatura fio incandescente conforme classe material: M0=960°C, M2=850°C, M3=750°C (801.2.1.2.2).",
      "enabled": true,
      "tags": [
        "erp",
        "fio_incandescente",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-395",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 703 - Temperatura máxima sauna 170°C",
      "description": "Os equipamentos eléctricos instalados em saunas devem suportar temperaturas até 170°C na zona de aquecimento.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.saunaEquipmentTempRating",
          "operator": ">=",
          "value": 170
        }
      ],
      "remediation": "Equipamentos na zona de aquecimento da sauna devem suportar ≥ 170°C (703).",
      "enabled": true,
      "tags": [
        "saunas",
        "temperatura",
        "703"
      ]
    },
    {
      "id": "RTIEBT-ING-396",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 703 - Canalizações resistentes ao calor em saunas",
      "description": "As canalizações em saunas devem ser resistentes ao calor e adequadas às temperaturas previstas para cada zona.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.saunaHeatResistantWiring",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Canalizações em saunas devem ser resistentes ao calor (703).",
      "enabled": true,
      "tags": [
        "saunas",
        "canalizacoes",
        "703"
      ]
    },
    {
      "id": "RTIEBT-ING-397",
      "regulationId": "portaria-252-2015",
      "article": "Secção 722 - Modo de carga VE: DR tipo A ou B",
      "description": "Os circuitos de carga de veículos eléctricos devem ser protegidos por DR tipo A (mínimo) ou tipo B (quando o equipamento o exigir).",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.evChargingRcdType",
          "operator": "in",
          "value": [
            "A",
            "B"
          ]
        }
      ],
      "remediation": "Circuitos de carga VE: DR tipo A ou tipo B conforme equipamento (722).",
      "enabled": true,
      "tags": [
        "ve",
        "rcd",
        "722"
      ]
    },
    {
      "id": "RTIEBT-ING-398",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 525/Quadro 52O - Queda de tensão iluminação ≤ 3%",
      "description": "A queda de tensão entre a origem da instalação e qualquer ponto de iluminação não deve ser superior a 3% (instalações alimentadas por rede pública BT).",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.lightingVoltageDrop",
          "operator": "<=",
          "value": 3
        }
      ],
      "remediation": "Queda de tensão iluminação ≤ 3% (525/Quadro 52O, situação A).",
      "enabled": true,
      "tags": [
        "queda_tensao",
        "iluminacao",
        "525"
      ],
      "currentValueTemplate": "{electrical.lightingVoltageDrop}%",
      "requiredValue": "≤ 3%"
    },
    {
      "id": "RTIEBT-ING-399",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 525/Quadro 52O - Queda de tensão outros usos ≤ 5%",
      "description": "A queda de tensão entre a origem da instalação e qualquer ponto de utilização (outros usos) não deve ser superior a 5% (rede pública BT).",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.otherUsesVoltageDrop",
          "operator": "<=",
          "value": 5
        }
      ],
      "remediation": "Queda de tensão outros usos ≤ 5% (525/Quadro 52O, situação A).",
      "enabled": true,
      "tags": [
        "queda_tensao",
        "525"
      ],
      "currentValueTemplate": "{electrical.otherUsesVoltageDrop}%",
      "requiredValue": "≤ 5%"
    },
    {
      "id": "RTIEBT-ING-400",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 525/Quadro 52O - Queda de tensão iluminação PT ≤ 6%",
      "description": "Em instalações alimentadas a partir de PT MT/BT, a queda de tensão para iluminação não deve ser superior a 6%.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.supplyType",
          "operator": "==",
          "value": "transformer"
        },
        {
          "field": "electrical.lightingVoltageDrop",
          "operator": "<=",
          "value": 6
        }
      ],
      "remediation": "Queda de tensão iluminação ≤ 6% (alimentação via PT MT/BT) (525/Quadro 52O, situação B).",
      "enabled": true,
      "tags": [
        "queda_tensao",
        "iluminacao",
        "525"
      ]
    },
    {
      "id": "RTIEBT-ING-401",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 525/Quadro 52O - Queda de tensão outros usos PT ≤ 8%",
      "description": "Em instalações alimentadas a partir de PT MT/BT, a queda de tensão para outros usos não deve ser superior a 8%.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.supplyType",
          "operator": "==",
          "value": "transformer"
        },
        {
          "field": "electrical.otherUsesVoltageDrop",
          "operator": "<=",
          "value": 8
        }
      ],
      "remediation": "Queda de tensão outros usos ≤ 8% (alimentação via PT MT/BT) (525/Quadro 52O, situação B).",
      "enabled": true,
      "tags": [
        "queda_tensao",
        "525"
      ]
    },
    {
      "id": "RTIEBT-ING-402",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 612.2 - Ensaio continuidade condutores protecção",
      "description": "Deve ser realizado ensaio de continuidade dos condutores de protecção e ligações equipotenciais com tensão 4-24 V e corrente ≥ 0.2 A.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.continuityTestPerformed",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Realizar ensaio de continuidade PE e equipotenciais (4-24 V, ≥ 0.2 A) (612.2).",
      "enabled": true,
      "tags": [
        "verificacao",
        "continuidade",
        "612"
      ]
    },
    {
      "id": "RTIEBT-ING-403",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 612.3/Quadro 61A - Resistência isolamento TRS/TRP ≥ 0.25 MΩ",
      "description": "Para circuitos TRS/TRP, a resistência de isolamento deve ser ≥ 0.25 MΩ (ensaio a 250 V CC).",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.trsInsulationResistance",
          "operator": ">=",
          "value": 0.25
        }
      ],
      "remediation": "Resistência de isolamento TRS/TRP ≥ 0.25 MΩ a 250 V CC (612.3/Quadro 61A).",
      "enabled": true,
      "tags": [
        "verificacao",
        "isolamento",
        "612"
      ],
      "currentValueTemplate": "{electrical.trsInsulationResistance} MΩ",
      "requiredValue": "≥ 0.25 MΩ"
    },
    {
      "id": "RTIEBT-ING-404",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 612.3/Quadro 61A - Resistência isolamento ≤500 V ≥ 0.5 MΩ",
      "description": "Para circuitos com tensão nominal ≤ 500 V, a resistência de isolamento deve ser ≥ 0.5 MΩ (ensaio a 500 V CC).",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.insulationResistance500V",
          "operator": ">=",
          "value": 0.5
        }
      ],
      "remediation": "Resistência de isolamento ≥ 0.5 MΩ a 500 V CC para circuitos ≤ 500 V (612.3/Quadro 61A).",
      "enabled": true,
      "tags": [
        "verificacao",
        "isolamento",
        "612"
      ],
      "currentValueTemplate": "{electrical.insulationResistance500V} MΩ",
      "requiredValue": "≥ 0.5 MΩ"
    },
    {
      "id": "RTIEBT-ING-405",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 612.3/Quadro 61A - Resistência isolamento >500 V ≥ 1.0 MΩ",
      "description": "Para circuitos com tensão nominal > 500 V, a resistência de isolamento deve ser ≥ 1.0 MΩ (ensaio a 1000 V CC).",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.insulationResistance1000V",
          "operator": ">=",
          "value": 1.0
        }
      ],
      "remediation": "Resistência de isolamento ≥ 1.0 MΩ a 1000 V CC para circuitos > 500 V (612.3/Quadro 61A).",
      "enabled": true,
      "tags": [
        "verificacao",
        "isolamento",
        "612"
      ],
      "currentValueTemplate": "{electrical.insulationResistance1000V} MΩ",
      "requiredValue": "≥ 1.0 MΩ"
    },
    {
      "id": "RTIEBT-ING-406",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 612.6 - Verificação corte automático alimentação",
      "description": "A eficácia do corte automático da alimentação deve ser verificada por medição da impedância da malha de defeito ou resistência dos condutores PE.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.faultLoopImpedanceVerified",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Verificar corte automático: medir impedância malha defeito ou resistência PE (612.6).",
      "enabled": true,
      "tags": [
        "verificacao",
        "corte_automatico",
        "612"
      ]
    },
    {
      "id": "RTIEBT-ING-407",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 612.6.2 - Medição resistência eléctrodo terra",
      "description": "A resistência do eléctrodo de terra deve ser medida para verificar a eficácia da protecção contra contactos indirectos.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.earthElectrodeResistanceMeasured",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Medir resistência do eléctrodo de terra (612.6.2).",
      "enabled": true,
      "tags": [
        "verificacao",
        "terra",
        "612"
      ]
    },
    {
      "id": "RTIEBT-ING-408",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 612.9 - Ensaios funcionais",
      "description": "Os dispositivos de protecção, de comando e de sinalização devem ser submetidos a ensaios funcionais para verificar o seu correcto funcionamento.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.functionalTestsPerformed",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Realizar ensaios funcionais de todos os dispositivos de protecção e comando (612.9).",
      "enabled": true,
      "tags": [
        "verificacao",
        "funcionais",
        "612"
      ]
    },
    {
      "id": "RTIEBT-ING-409",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 612.11 - Verificação queda de tensão",
      "description": "A queda de tensão deve ser verificada por medição ou por cálculo, confirmando que os valores não excedem os limites do Quadro 52O.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.voltageDropVerified",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Verificar quedas de tensão por medição ou cálculo (612.11/525).",
      "enabled": true,
      "tags": [
        "verificacao",
        "queda_tensao",
        "612"
      ]
    },
    {
      "id": "RTIEBT-ING-410",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 611 - Inspecção visual obrigatória",
      "description": "A verificação da instalação eléctrica por inspecção visual deve preceder a realização dos ensaios e ser feita com a instalação sem tensão.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.visualInspectionPerformed",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Realizar inspecção visual antes dos ensaios, com instalação sem tensão (611).",
      "enabled": true,
      "tags": [
        "verificacao",
        "inspeccao",
        "611"
      ]
    },
    {
      "id": "RTIEBT-ING-411",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 611.3j - Resistência ligação ≤ 0.05 Ω",
      "description": "A resistência de contacto de uma ligação não deve ser superior a 0.05 Ω (equivalente a 1 m de condutor da menor secção ligada).",
      "severity": "warning",
      "conditions": [
        {
          "field": "electrical.connectionResistance",
          "operator": "<=",
          "value": 0.05
        }
      ],
      "remediation": "Resistência de contacto das ligações ≤ 0.05 Ω (611.3j).",
      "enabled": true,
      "tags": [
        "verificacao",
        "ligacoes",
        "611"
      ]
    },
    {
      "id": "RTIEBT-ING-412",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 803.2.4.4.2a - Queda tensão portinhola-origem ≤ 1.5%",
      "description": "Nas instalações individuais, a queda de tensão entre a portinhola e a origem da instalação não deve exceder 1.5%.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.collectiveEntryVoltageDrop",
          "operator": "<=",
          "value": 1.5
        }
      ],
      "remediation": "Queda de tensão portinhola→origem ≤ 1.5% (803.2.4.4.2a).",
      "enabled": true,
      "tags": [
        "colectivas",
        "queda_tensao",
        "803"
      ],
      "currentValueTemplate": "{electrical.collectiveEntryVoltageDrop}%",
      "requiredValue": "≤ 1.5%"
    },
    {
      "id": "RTIEBT-ING-413",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 803.2.4.4.2b - Queda tensão entrada ≤ 0.5%",
      "description": "Nas instalações não individuais, a queda de tensão na entrada (caixa coluna→instalação) não deve exceder 0.5%.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.collectiveBranchVoltageDrop",
          "operator": "<=",
          "value": 0.5
        }
      ],
      "remediation": "Queda de tensão entrada colectiva ≤ 0.5% (803.2.4.4.2b).",
      "enabled": true,
      "tags": [
        "colectivas",
        "queda_tensao",
        "803"
      ]
    },
    {
      "id": "RTIEBT-ING-414",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 803.2.4.4.2c - Queda tensão coluna ≤ 1.0%",
      "description": "Nas instalações não individuais, a queda de tensão na coluna não deve exceder 1.0%.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.collectiveColumnVoltageDrop",
          "operator": "<=",
          "value": 1.0
        }
      ],
      "remediation": "Queda de tensão na coluna ≤ 1.0% (803.2.4.4.2c).",
      "enabled": true,
      "tags": [
        "colectivas",
        "queda_tensao",
        "803"
      ]
    },
    {
      "id": "RTIEBT-ING-415",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 521.6 - Circuitos na mesma conduta",
      "description": "Quando vários circuitos partilham a mesma conduta, devem ser aplicados factores de correcção às correntes admissíveis conforme o número de circuitos e o método de instalação.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.multiCircuitCorrectionApplied",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Aplicar factores de correcção para circuitos múltiplos na mesma conduta (521.6).",
      "enabled": true,
      "tags": [
        "canalizacoes",
        "correccao",
        "521"
      ]
    },
    {
      "id": "RTIEBT-ING-416",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 522 - Protecção contra influências externas",
      "description": "As canalizações devem ser protegidas contra as influências externas previstas para o local de instalação (temperatura, água, impactos, vibrações).",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.wiringExternalInfluencesProtected",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Proteger canalizações contra influências externas do local (temperatura, água, impactos) (522).",
      "enabled": true,
      "tags": [
        "canalizacoes",
        "influencias_externas",
        "522"
      ]
    },
    {
      "id": "RTIEBT-ING-417",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 523 - Correntes admissíveis",
      "description": "As correntes admissíveis nos condutores devem ser determinadas em função do tipo de condutor, do modo de instalação (Quadro 52F) e dos factores de correcção.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.currentCapacityCalculated",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Determinar correntes admissíveis conforme modo de instalação e factores de correcção (523).",
      "enabled": true,
      "tags": [
        "canalizacoes",
        "correntes",
        "523"
      ]
    },
    {
      "id": "RTIEBT-ING-418",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 524 - Secção dos condutores",
      "description": "A secção dos condutores deve ser determinada em função das correntes admissíveis, da queda de tensão e da protecção contra curtos-circuitos.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.conductorSizingVerified",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Verificar dimensionamento da secção dos condutores (correntes, queda tensão, curto-circuito) (524).",
      "enabled": true,
      "tags": [
        "canalizacoes",
        "seccao",
        "524"
      ]
    },
    {
      "id": "RTIEBT-ING-419",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 526.3 - Acessibilidade das ligações",
      "description": "As ligações devem ser acessíveis para verificação, ensaio e manutenção, excepto ligações de soldadura, cravação ou embebidas em material isolante.",
      "severity": "warning",
      "conditions": [
        {
          "field": "electrical.connectionsAccessible",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Ligações eléctricas devem ser acessíveis para verificação e manutenção (526.3).",
      "enabled": true,
      "tags": [
        "canalizacoes",
        "ligacoes",
        "526"
      ]
    },
    {
      "id": "RTIEBT-ING-420",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 527.1 - Selagem corta-fogo passagem canalizações",
      "description": "As passagens de canalizações através de elementos da construção com função corta-fogo devem ser seladas com materiais que restabeleçam o grau corta-fogo original.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.fireStopSealingApplied",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Selar passagens de canalizações em elementos corta-fogo para manter resistência ao fogo (527.1).",
      "enabled": true,
      "tags": [
        "canalizacoes",
        "corta_fogo",
        "527"
      ]
    },
    {
      "id": "RTIEBT-ING-421",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 530 - Aparelhagem adequada à corrente de curto-circuito",
      "description": "A aparelhagem de protecção deve ter poder de corte não inferior à corrente de curto-circuito presumida no ponto de instalação.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.switchgearBreakingCapacity",
          "operator": ">=",
          "value": "electrical.presumedShortCircuitCurrent"
        },
        {
          "field": "electrical.switchgearRatedForFaultCurrent",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Aparelhagem com poder de corte ≥ corrente de curto-circuito presumida (530).",
      "enabled": true,
      "tags": [
        "aparelhagem",
        "curto_circuito",
        "530"
      ]
    },
    {
      "id": "RTIEBT-ING-422",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 531.2.4 - DR tipo S para selectividade",
      "description": "Para selectividade entre diferenciais em série, o diferencial a montante deve ser do tipo S (temporizado) ou ter corrente diferencial ≥ 3× a do diferencial a jusante.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.rcdSelectivityVerified",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Garantir selectividade entre diferenciais em série: tipo S a montante ou I∆n ≥ 3× jusante (531.2.4).",
      "enabled": true,
      "tags": [
        "aparelhagem",
        "rcd",
        "selectividade",
        "531"
      ]
    },
    {
      "id": "RTIEBT-ING-423",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 534 - Coordenação SPD e protecção a montante",
      "description": "Os dispositivos de protecção contra sobretensões (SPD) devem ser coordenados com os dispositivos de protecção contra sobreintensidades colocados a montante.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.spdCoordinated",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Coordenar SPD com protecção contra sobreintensidades a montante (534).",
      "enabled": true,
      "tags": [
        "aparelhagem",
        "spd",
        "534"
      ]
    },
    {
      "id": "RTIEBT-ING-424",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 542 - Secção mínima condutor terra",
      "description": "O condutor principal de terra deve ter secção ≥ metade da secção do maior condutor de protecção, com mínimo de 6 mm² Cu ou 16 mm² aço.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.mainEarthConductorSection",
          "operator": ">=",
          "value": 6
        }
      ],
      "remediation": "Condutor principal de terra ≥ 6 mm² Cu ou ≥ 16 mm² aço (542).",
      "enabled": true,
      "tags": [
        "terra",
        "condutores",
        "542"
      ],
      "currentValueTemplate": "{electrical.mainEarthConductorSection} mm²",
      "requiredValue": "≥ 6 mm² Cu"
    },
    {
      "id": "RTIEBT-ING-425",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 543 - Secção condutor PE protegido mecanicamente",
      "description": "Se o condutor PE estiver protegido mecanicamente, a secção mínima é 2.5 mm² Cu. Sem protecção mecânica: 4 mm² Cu.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.peConductorMechanicallyProtected",
          "operator": "==",
          "value": true
        },
        {
          "field": "electrical.peConductorSection",
          "operator": ">=",
          "value": 2.5
        }
      ],
      "remediation": "Condutor PE com protecção mecânica: ≥ 2.5 mm² Cu (543). Sem protecção: ≥ 4 mm².",
      "enabled": true,
      "tags": [
        "terra",
        "pe",
        "543"
      ]
    },
    {
      "id": "RTIEBT-ING-426",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 544 - Secção condutor equipotencial principal ≥ 6 mm² Cu",
      "description": "O condutor da ligação equipotencial principal deve ter secção ≥ metade do maior PE da instalação, com mínimo 6 mm² Cu e máximo 25 mm² Cu.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.mainBondingConductorSection",
          "operator": ">=",
          "value": 6
        }
      ],
      "remediation": "Condutor equipotencial principal ≥ 6 mm² Cu (máximo 25 mm²) (544).",
      "enabled": true,
      "tags": [
        "terra",
        "equipotencial",
        "544"
      ],
      "currentValueTemplate": "{electrical.mainBondingConductorSection} mm²",
      "requiredValue": "≥ 6 mm² Cu, ≤ 25 mm² Cu"
    },
    {
      "id": "RTIEBT-ING-427",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 544 - Secção condutor equipotencial suplementar ≥ 2.5 mm² Cu",
      "description": "O condutor da ligação equipotencial suplementar entre duas massas deve ter secção ≥ menor dos PE correspondentes, com mínimo 2.5 mm² Cu (protegido) ou 4 mm² Cu (não protegido).",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.supplementaryBondingConductorSection",
          "operator": ">=",
          "value": 2.5
        }
      ],
      "remediation": "Condutor equipotencial suplementar ≥ 2.5 mm² Cu (protegido) ou 4 mm² Cu (não protegido) (544).",
      "enabled": true,
      "tags": [
        "terra",
        "equipotencial",
        "544"
      ]
    },
    {
      "id": "RTIEBT-ING-428",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 547 - Ligação equipotencial local",
      "description": "Quando necessária ligação equipotencial local, deve interligar todos os elementos condutores acessíveis simultaneamente na mesma zona.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.localEquipotentialBonding",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Instalar ligação equipotencial local interligando todos os elementos condutores na zona (547).",
      "enabled": true,
      "tags": [
        "terra",
        "equipotencial",
        "547"
      ]
    },
    {
      "id": "RTIEBT-ING-429",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.2.0 - Classificação ERP por lotação",
      "description": "Os estabelecimentos recebendo público devem ser classificados por categorias em função da lotação: 1ª (>1500), 2ª (701-1500), 3ª (301-700), 4ª (101-300), 5ª (≤100).",
      "severity": "warning",
      "conditions": [
        {
          "field": "electrical.erpCategoryDefined",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Classificar ERP por categoria de lotação (801.2.0).",
      "enabled": true,
      "tags": [
        "erp",
        "classificacao",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-430",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.2.1.5.3 - Iluminação de segurança obrigatória em ERP",
      "description": "Todos os estabelecimentos recebendo público devem dispor de iluminação de segurança nos caminhos de evacuação e locais acessíveis ao público.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.erpSafetyLighting",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Instalar iluminação de segurança em ERP (caminhos evacuação e locais públicos) (801.2.1.5.3).",
      "enabled": true,
      "tags": [
        "erp",
        "iluminacao_seguranca",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-431",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.2.1.5.3.2.2 - Autonomia baterias segurança ≥ 1 h",
      "description": "As fontes centrais de segurança com baterias de acumuladores devem garantir autonomia mínima de 1 hora.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.safetyBatteryAutonomyMinutes",
          "operator": ">=",
          "value": 60
        }
      ],
      "remediation": "Baterias de segurança: autonomia ≥ 1 hora (801.2.1.5.3.2.2).",
      "enabled": true,
      "tags": [
        "erp",
        "baterias",
        "seguranca",
        "801"
      ],
      "currentValueTemplate": "{electrical.safetyBatteryAutonomyMinutes} min",
      "requiredValue": "≥ 60 min"
    },
    {
      "id": "RTIEBT-ING-432",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.2.1.5.3.4.1 - Iluminação segurança tipo A",
      "description": "A iluminação de segurança do tipo A deve garantir simultaneamente iluminação de circulação (1 lux mín.) e iluminação de ambiente (5 lux mín.).",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.safetyLightingType",
          "operator": "==",
          "value": "A"
        },
        {
          "field": "electrical.safetyLightingCirculationLux",
          "operator": ">=",
          "value": 1
        }
      ],
      "remediation": "Iluminação segurança tipo A: circulação ≥ 1 lux, ambiente ≥ 5 lux (801.2.1.5.3.4.1).",
      "enabled": true,
      "tags": [
        "erp",
        "iluminacao_seguranca",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-433",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.2.1.6 - Circuitos tomadas separados em ERP",
      "description": "Em estabelecimentos recebendo público, os circuitos das tomadas devem ser distintos dos circuitos de iluminação e de outros usos.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.erpSocketCircuitsSeparate",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Circuitos de tomadas separados dos de iluminação em ERP (801.2.1.6).",
      "enabled": true,
      "tags": [
        "erp",
        "tomadas",
        "circuitos",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-434",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.2.2.1 - Locais BE2 em edifícios administrativos",
      "description": "Em edifícios administrativos, os locais de arquivo, reprografia e arrecadação devem ser considerados BE2 (risco de incêndio).",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.adminBe2LocationsIdentified",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Identificar locais BE2 em edifícios administrativos (arquivo, reprografia) (801.2.2.1).",
      "enabled": true,
      "tags": [
        "erp",
        "administrativo",
        "be2",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-435",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.2.5.3 - DR 30 mA em quartos de hotel",
      "description": "Em empreendimentos turísticos, todos os circuitos dos quartos e zonas acessíveis aos hóspedes devem ser protegidos por DR ≤ 30 mA.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hotelRoomRcdSensitivity",
          "operator": "<=",
          "value": 30
        }
      ],
      "remediation": "Circuitos de quartos em hotéis: DR ≤ 30 mA (801.2.5.3).",
      "enabled": true,
      "tags": [
        "erp",
        "turismo",
        "rcd",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-436",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.2.6.3 - Potência mínima lojas",
      "description": "Para dimensionamento de lojas e pequenos estabelecimentos comerciais, deve ser considerada a potência mínima indicada na regulamentação.",
      "severity": "warning",
      "conditions": [
        {
          "field": "electrical.shopMinPowerConsidered",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Considerar potência mínima no dimensionamento de lojas (801.2.6.3).",
      "enabled": true,
      "tags": [
        "erp",
        "comercial",
        "potencia",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-437",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 413.1.3/Quadro 41A - Tempo corte TN 230V ≤ 0.4 s",
      "description": "No esquema TN para circuitos de distribuição a 230 V, o tempo máximo de corte para protecção contra contactos indirectos é 0.4 s.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.earthingScheme",
          "operator": "==",
          "value": "TN"
        },
        {
          "field": "electrical.tnDisconnectionTime",
          "operator": "<=",
          "value": 0.4
        }
      ],
      "remediation": "Tempo de corte ≤ 0.4 s para circuitos TN a 230 V (413.1.3/Quadro 41A).",
      "enabled": true,
      "tags": [
        "proteccao",
        "tempo_corte",
        "413"
      ],
      "currentValueTemplate": "{electrical.tnDisconnectionTime} s",
      "requiredValue": "≤ 0.4 s"
    },
    {
      "id": "RTIEBT-ING-438",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 413.1.4 - Tempo corte TT ≤ 0.2 s (DR 30 mA)",
      "description": "No esquema TT, o dispositivo diferencial deve actuar num tempo ≤ 0.2 s para correntes de defeito ≥ 5×I∆n.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.earthingScheme",
          "operator": "==",
          "value": "TT"
        },
        {
          "field": "electrical.ttDisconnectionTime",
          "operator": "<=",
          "value": 0.2
        }
      ],
      "remediation": "Tempo de corte DR ≤ 0.2 s no esquema TT (413.1.4).",
      "enabled": true,
      "tags": [
        "proteccao",
        "tempo_corte",
        "413"
      ]
    },
    {
      "id": "RTIEBT-ING-439",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 433.2 - Coordenação sobrecargas IB ≤ In ≤ Iz",
      "description": "Os dispositivos de protecção contra sobrecargas devem satisfazer: IB ≤ In ≤ Iz (corrente serviço ≤ nominal dispositivo ≤ admissível condutor).",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.overloadCoordinationIbLeIn",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Verificar coordenação sobrecargas: IB ≤ In ≤ Iz (433.2).",
      "enabled": true,
      "tags": [
        "proteccao",
        "sobrecargas",
        "433"
      ]
    },
    {
      "id": "RTIEBT-ING-440",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 433.2 - I2 ≤ 1.45 × Iz",
      "description": "A corrente de funcionamento efectivo do dispositivo de protecção (I2) não deve exceder 1.45 vezes a corrente admissível do condutor (Iz).",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.overloadI2Factor",
          "operator": "<=",
          "value": 1.45
        }
      ],
      "remediation": "I2 ≤ 1.45 × Iz para protecção contra sobrecargas (433.2).",
      "enabled": true,
      "tags": [
        "proteccao",
        "sobrecargas",
        "433"
      ],
      "currentValueTemplate": "I2/Iz = {electrical.overloadI2Factor}",
      "requiredValue": "≤ 1.45"
    },
    {
      "id": "RTIEBT-ING-441",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 473.1 - Dispositivo sobrecarga na origem do circuito",
      "description": "O dispositivo de protecção contra sobrecargas deve ser colocado na origem do circuito, no ponto onde a secção do condutor é reduzida.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.overloadDeviceAtOrigin",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Dispositivo de protecção contra sobrecargas na origem do circuito (473.1).",
      "enabled": true,
      "tags": [
        "proteccao",
        "sobrecargas",
        "473"
      ]
    },
    {
      "id": "RTIEBT-ING-442",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 514.3 - Identificação condutores por cores",
      "description": "Os condutores devem ser identificados por cores: PE = verde-amarelo, neutro = azul claro, fases = preto/castanho/cinzento.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.conductorColorCoding",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Identificar condutores por cores conforme NP: PE=verde-amarelo, N=azul, fases=preto/castanho/cinzento (514.3).",
      "enabled": true,
      "tags": [
        "identificacao",
        "cores",
        "514"
      ]
    },
    {
      "id": "RTIEBT-ING-443",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 514.5 - Esquemas e documentação",
      "description": "As instalações eléctricas devem dispor de esquemas actualizados (telas finais), informações sobre protecções e instruções para manutenção.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.asBuiltDocumentation",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Manter esquemas actualizados (telas finais) e documentação da instalação (514.5).",
      "enabled": true,
      "tags": [
        "identificacao",
        "documentacao",
        "514"
      ]
    },
    {
      "id": "RTIEBT-ING-444",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 559 - Protecção térmica motores",
      "description": "Os motores devem ser protegidos contra aquecimento excessivo por dispositivos de protecção térmica adequados (relé térmico, sonda).",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.motorThermalProtection",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Proteger motores contra aquecimento excessivo com protecção térmica (559).",
      "enabled": true,
      "tags": [
        "motores",
        "proteccao_termica",
        "559"
      ]
    },
    {
      "id": "RTIEBT-ING-445",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.1.2.1 - Zonas ATEX definidas",
      "description": "Em locais com risco de explosão (BE3), devem ser definidas zonas 0, 1 e 2 (gases) ou zonas 20, 21 e 22 (poeiras) conforme classificação.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.atexZonesClassified",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Classificar zonas ATEX em locais BE3: zonas 0/1/2 (gases) ou 20/21/22 (poeiras) (801.1.2.1).",
      "enabled": true,
      "tags": [
        "industrial",
        "atex",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-446",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.1.2.3 - Equipamentos ATEX certificados",
      "description": "Os equipamentos eléctricos instalados em zonas ATEX devem ser certificados para a zona correspondente e o grupo/categoria de gases ou poeiras.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.atexEquipmentCertified",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Equipamentos em zonas ATEX devem ser certificados para a zona/grupo/categoria (801.1.2.3).",
      "enabled": true,
      "tags": [
        "industrial",
        "atex",
        "equipamento",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-447",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.1.2.6 - Electricidade estática em ATEX",
      "description": "Em locais ATEX, devem ser tomadas medidas contra a electricidade estática (ligação à terra, pavimentos condutores, vestuário adequado).",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.atexStaticElectricityMeasures",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Implementar medidas contra electricidade estática em zonas ATEX (801.1.2.6).",
      "enabled": true,
      "tags": [
        "industrial",
        "atex",
        "estatica",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-448",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.1.1.4 - Quadro de entrada obrigatório",
      "description": "Toda a instalação eléctrica deve dispor de um quadro de entrada com dispositivo de corte geral que interrompa todos os condutores activos.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.mainSwitchboardInstalled",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Instalar quadro de entrada com corte geral de todos os condutores activos (801.1.1.4).",
      "enabled": true,
      "tags": [
        "quadros",
        "corte_geral",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-449",
      "regulationId": "portaria-949a-2006",
      "article": "Secção 801.1.1.6 - Corte geral acessível",
      "description": "O dispositivo de corte geral deve estar localizado em local acessível e facilmente identificável.",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.mainSwitchAccessible",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Dispositivo de corte geral em local acessível e identificável (801.1.1.6).",
      "enabled": true,
      "tags": [
        "quadros",
        "corte_geral",
        "acessibilidade",
        "801"
      ]
    },
    {
      "id": "RTIEBT-ING-450",
      "regulationId": "portaria-949a-2006",
      "article": "422.5",
      "description": "Equipamento com líquido inflamável ≥25L requer contenção contra propagação",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.flammableLiquidVolume",
          "operator": ">=",
          "value": 25
        }
      ],
      "remediation": "Instalar medidas de contenção (bacias, materiais resistentes ao fogo) para líquido inflamável ≥25L (RTIEBT 422.5)",
      "enabled": true,
      "tags": [
        "protecao-termica",
        "incendio",
        "422"
      ]
    },
    {
      "id": "RTIEBT-ING-451",
      "regulationId": "portaria-949a-2006",
      "article": "422.6",
      "description": "Invólucros de equipamento não devem usar materiais combustíveis M3/M4 sem proteção",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.enclosureMaterialClass",
          "operator": "in",
          "value": [
            "M3",
            "M4"
          ]
        }
      ],
      "remediation": "Revestir invólucro com material incombustível ou de baixa condutividade térmica, ou usar materiais M0-M2 (RTIEBT 422.6)",
      "enabled": true,
      "tags": [
        "protecao-termica",
        "incendio",
        "materiais",
        "422"
      ]
    },
    {
      "id": "RTIEBT-ING-452",
      "regulationId": "portaria-949a-2006",
      "article": "423/Quadro 42A",
      "description": "Temperatura máxima de órgãos de comando metálicos manuais: 55°C",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.metallicControlSurfaceTemp",
          "operator": ">",
          "value": 55
        }
      ],
      "remediation": "Reduzir temperatura da superfície metálica de comando para ≤55°C (RTIEBT Quadro 42A)",
      "enabled": true,
      "tags": [
        "protecao-termica",
        "queimaduras",
        "423"
      ]
    },
    {
      "id": "RTIEBT-ING-453",
      "regulationId": "portaria-949a-2006",
      "article": "423/Quadro 42A",
      "description": "Temperatura máxima de órgãos de comando não-metálicos manuais: 65°C",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.nonMetallicControlSurfaceTemp",
          "operator": ">",
          "value": 65
        }
      ],
      "remediation": "Reduzir temperatura da superfície não-metálica de comando para ≤65°C (RTIEBT Quadro 42A)",
      "enabled": true,
      "tags": [
        "protecao-termica",
        "queimaduras",
        "423"
      ]
    },
    {
      "id": "RTIEBT-ING-454",
      "regulationId": "portaria-949a-2006",
      "article": "423/Quadro 42A",
      "description": "Temperatura máxima de partes metálicas tocáveis (não seguradas): 70°C",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.metallicTouchableSurfaceTemp",
          "operator": ">",
          "value": 70
        }
      ],
      "remediation": "Reduzir temperatura da superfície metálica tocável para ≤70°C (RTIEBT Quadro 42A)",
      "enabled": true,
      "tags": [
        "protecao-termica",
        "queimaduras",
        "423"
      ]
    },
    {
      "id": "RTIEBT-ING-455",
      "regulationId": "portaria-949a-2006",
      "article": "423/Quadro 42A",
      "description": "Temperatura máxima de partes não-metálicas tocáveis (não seguradas): 80°C",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.nonMetallicTouchableSurfaceTemp",
          "operator": ">",
          "value": 80
        }
      ],
      "remediation": "Reduzir temperatura da superfície não-metálica tocável para ≤80°C (RTIEBT Quadro 42A)",
      "enabled": true,
      "tags": [
        "protecao-termica",
        "queimaduras",
        "423"
      ]
    },
    {
      "id": "RTIEBT-ING-456",
      "regulationId": "portaria-949a-2006",
      "article": "423/Quadro 42A",
      "description": "Temperatura máxima de partes metálicas não destinadas a toque: 80°C",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.metallicNonTouchSurfaceTemp",
          "operator": ">",
          "value": 80
        }
      ],
      "remediation": "Reduzir temperatura da superfície metálica para ≤80°C (RTIEBT Quadro 42A)",
      "enabled": true,
      "tags": [
        "protecao-termica",
        "queimaduras",
        "423"
      ]
    },
    {
      "id": "RTIEBT-ING-457",
      "regulationId": "portaria-949a-2006",
      "article": "423/Quadro 42A",
      "description": "Temperatura máxima de partes não-metálicas não destinadas a toque: 90°C",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.nonMetallicNonTouchSurfaceTemp",
          "operator": ">",
          "value": 90
        }
      ],
      "remediation": "Reduzir temperatura da superfície não-metálica para ≤90°C (RTIEBT Quadro 42A)",
      "enabled": true,
      "tags": [
        "protecao-termica",
        "queimaduras",
        "423"
      ]
    },
    {
      "id": "RTIEBT-ING-458",
      "regulationId": "portaria-949a-2006",
      "article": "424.1.1",
      "description": "Instalações de aquecimento de ar forçado devem ter 2 limitadores de temperatura independentes",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasForcedAirHeating",
          "operator": "==",
          "value": true
        },
        {
          "field": "electrical.temperatureLimiterCount",
          "operator": "<",
          "value": 2
        }
      ],
      "remediation": "Instalar 2 limitadores de temperatura independentes na instalação de ar forçado (RTIEBT 424.1.1)",
      "enabled": true,
      "tags": [
        "protecao-termica",
        "aquecimento",
        "424"
      ]
    },
    {
      "id": "RTIEBT-ING-459",
      "regulationId": "portaria-949a-2006",
      "article": "424.1.2",
      "description": "Invólucros de blocos de aquecimento devem ser de material incombustível",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.heatingBlockEnclosureCombustible",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Substituir invólucro do bloco de aquecimento por material incombustível (RTIEBT 424.1.2)",
      "enabled": true,
      "tags": [
        "protecao-termica",
        "aquecimento",
        "materiais",
        "424"
      ]
    },
    {
      "id": "RTIEBT-ING-460",
      "regulationId": "portaria-949a-2006",
      "article": "424.2",
      "description": "Equipamento de produção de água quente/vapor deve ter proteção sem rearme automático",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasWaterHeatingEquipment",
          "operator": "==",
          "value": true
        },
        {
          "field": "electrical.hasNonAutoResetProtection",
          "operator": "==",
          "value": false
        }
      ],
      "remediation": "Instalar dispositivo de proteção sem rearme automático, independente do termóstato (RTIEBT 424.2)",
      "enabled": true,
      "tags": [
        "protecao-termica",
        "aquecimento",
        "424"
      ]
    },
    {
      "id": "RTIEBT-ING-461",
      "regulationId": "portaria-949a-2006",
      "article": "432.1",
      "description": "Poder de corte do dispositivo de proteção deve ser ≥ corrente de curto-circuito presumida",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.protectionDeviceBreakingCapacity",
          "operator": "<",
          "value": "{electrical.presumedShortCircuitCurrent}"
        }
      ],
      "remediation": "Instalar dispositivo com poder de corte ≥ Icc presumida no ponto de instalação (RTIEBT 432.1)",
      "enabled": true,
      "tags": [
        "sobreintensidades",
        "curto-circuito",
        "432"
      ]
    },
    {
      "id": "RTIEBT-ING-462",
      "regulationId": "portaria-949a-2006",
      "article": "435.2",
      "description": "Energia passante do dispositivo de curto-circuito deve ser ≤ energia suportável pelo de sobrecarga",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.scDeviceLetThroughEnergy",
          "operator": ">",
          "value": "{electrical.overloadDeviceWithstandEnergy}"
        }
      ],
      "remediation": "Garantir que I²t do dispositivo CC ≤ I²t suportável pelo dispositivo de sobrecarga (RTIEBT 435.2)",
      "enabled": true,
      "tags": [
        "sobreintensidades",
        "coordenacao",
        "435"
      ]
    },
    {
      "id": "RTIEBT-ING-463",
      "regulationId": "portaria-949a-2006",
      "article": "442.3.2",
      "description": "Resistência do elétrodo de terra do posto de transformação ≤ 1Ω",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.transformerStationEarthResistance",
          "operator": ">",
          "value": 1
        }
      ],
      "remediation": "Reduzir resistência do elétrodo de terra do PT para ≤1Ω (RTIEBT 442.3.2)",
      "enabled": true,
      "tags": [
        "sobretensoes",
        "terra",
        "442"
      ]
    },
    {
      "id": "RTIEBT-ING-464",
      "regulationId": "portaria-949a-2006",
      "article": "442.1.3/Quadro 44A",
      "description": "Tensão de stress BT para duração >5s não deve exceder 1,5×Un",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.stressVoltage",
          "operator": ">",
          "value": "{electrical.nominalVoltage * 1.5}"
        }
      ],
      "remediation": "Verificar que tensão de stress ≤ 1,5×Un para durações >5s (RTIEBT 442.1.3/Quadro 44A)",
      "enabled": true,
      "tags": [
        "sobretensoes",
        "442"
      ]
    },
    {
      "id": "RTIEBT-ING-465",
      "regulationId": "portaria-949a-2006",
      "article": "443.3.1/Quadro 44B",
      "description": "Equipamento na origem (Cat. IV): suportar impulso 6kV para sistemas 230/400V",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.systemVoltage",
          "operator": "==",
          "value": "230/400V"
        },
        {
          "field": "electrical.originEquipmentImpulseWithstand",
          "operator": "<",
          "value": 6
        }
      ],
      "remediation": "Equipamento na origem deve suportar impulso ≥6kV (Cat. IV) para 230/400V (RTIEBT 443.3.1/Quadro 44B)",
      "enabled": true,
      "tags": [
        "sobretensoes",
        "impulso",
        "443"
      ]
    },
    {
      "id": "RTIEBT-ING-466",
      "regulationId": "portaria-949a-2006",
      "article": "443.3.1/Quadro 44C",
      "description": "Circuitos de distribuição (Cat. III): suportar impulso 4kV para sistemas 230/400V",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.systemVoltage",
          "operator": "==",
          "value": "230/400V"
        },
        {
          "field": "electrical.distributionCircuitImpulseWithstand",
          "operator": "<",
          "value": 4
        }
      ],
      "remediation": "Circuitos de distribuição devem suportar impulso ≥4kV (Cat. III) para 230/400V (RTIEBT 443.3.1/Quadro 44C)",
      "enabled": true,
      "tags": [
        "sobretensoes",
        "impulso",
        "443"
      ]
    },
    {
      "id": "RTIEBT-ING-467",
      "regulationId": "portaria-949a-2006",
      "article": "443.3.1/Quadro 44C",
      "description": "Equipamento de utilização (Cat. II): suportar impulso 2,5kV para sistemas 230/400V",
      "severity": "warning",
      "conditions": [
        {
          "field": "electrical.systemVoltage",
          "operator": "==",
          "value": "230/400V"
        },
        {
          "field": "electrical.utilizationEquipmentImpulseWithstand",
          "operator": "<",
          "value": 2.5
        }
      ],
      "remediation": "Equipamento de utilização deve suportar impulso ≥2,5kV (Cat. II) para 230/400V (RTIEBT 443.3.1/Quadro 44C)",
      "enabled": true,
      "tags": [
        "sobretensoes",
        "impulso",
        "443"
      ]
    },
    {
      "id": "RTIEBT-ING-468",
      "regulationId": "portaria-949a-2006",
      "article": "443.3.1/Quadro 44C",
      "description": "Equipamento especialmente protegido (Cat. I): suportar impulso 1,5kV para sistemas 230/400V",
      "severity": "info",
      "conditions": [
        {
          "field": "electrical.systemVoltage",
          "operator": "==",
          "value": "230/400V"
        },
        {
          "field": "electrical.protectedEquipmentImpulseWithstand",
          "operator": "<",
          "value": 1.5
        }
      ],
      "remediation": "Equipamento protegido deve suportar impulso ≥1,5kV (Cat. I) para 230/400V (RTIEBT 443.3.1/Quadro 44C)",
      "enabled": true,
      "tags": [
        "sobretensoes",
        "impulso",
        "443"
      ]
    },
    {
      "id": "RTIEBT-ING-469",
      "regulationId": "portaria-949a-2006",
      "article": "443.2.2",
      "description": "Cabo subterrâneo ≥150m de linha aérea dispensa DPS na origem",
      "severity": "info",
      "conditions": [
        {
          "field": "electrical.supplyType",
          "operator": "==",
          "value": "overhead"
        },
        {
          "field": "electrical.undergroundCableLength",
          "operator": "<",
          "value": 150
        }
      ],
      "remediation": "Instalar DPS na origem: cabo subterrâneo <150m de linha aérea não fornece atenuação suficiente (RTIEBT 443.2.2)",
      "enabled": true,
      "tags": [
        "sobretensoes",
        "dps",
        "443"
      ]
    },
    {
      "id": "RTIEBT-ING-470",
      "regulationId": "portaria-949a-2006",
      "article": "443.2.4c",
      "description": "Alimentação aérea em zona AQ2 (>25 dias cerâunicos/ano): DPS obrigatório na origem",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.supplyType",
          "operator": "==",
          "value": "overhead"
        },
        {
          "field": "electrical.ceraunicLevel",
          "operator": ">",
          "value": 25
        }
      ],
      "remediation": "Instalar DPS obrigatório na origem: alimentação aérea em zona AQ2 (RTIEBT 443.2.4c)",
      "enabled": true,
      "tags": [
        "sobretensoes",
        "dps",
        "443"
      ]
    },
    {
      "id": "RTIEBT-ING-471",
      "regulationId": "portaria-949a-2006",
      "article": "451.5",
      "description": "Rearme automático proibido quando religação pode ser perigosa",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.reconnectionDangerous",
          "operator": "==",
          "value": true
        },
        {
          "field": "electrical.autoResetEnabled",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Desativar rearme automático: religação pode criar perigo para pessoas (RTIEBT 451.5)",
      "enabled": true,
      "tags": [
        "subtensao",
        "protecao",
        "451"
      ]
    },
    {
      "id": "RTIEBT-ING-472",
      "regulationId": "portaria-949a-2006",
      "article": "461.2",
      "description": "Condutor PEN nunca deve ser seccionado em esquema TN-C",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.earthingScheme",
          "operator": "==",
          "value": "TN-C"
        },
        {
          "field": "electrical.penConductorSwitched",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Remover dispositivo de seccionamento do condutor PEN em esquema TN-C (RTIEBT 461.2)",
      "enabled": true,
      "tags": [
        "seccionamento",
        "pen",
        "tn-c",
        "461"
      ]
    },
    {
      "id": "RTIEBT-ING-473",
      "regulationId": "portaria-949a-2006",
      "article": "462.1",
      "description": "Todos os condutores ativos devem poder ser seccionados (exceto PEN)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.allActiveConductorsIsolatable",
          "operator": "==",
          "value": false
        }
      ],
      "remediation": "Garantir que todos os condutores ativos podem ser seccionados em cada circuito (RTIEBT 462.1)",
      "enabled": true,
      "tags": [
        "seccionamento",
        "462"
      ]
    },
    {
      "id": "RTIEBT-ING-474",
      "regulationId": "portaria-949a-2006",
      "article": "462.3",
      "description": "Equipamento com múltiplas fontes requer aviso ou intertravamento",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasMultipleSources",
          "operator": "==",
          "value": true
        },
        {
          "field": "electrical.hasMultiSourceWarningOrInterlock",
          "operator": "==",
          "value": false
        }
      ],
      "remediation": "Instalar aviso ou dispositivo de intertravamento em equipamento com múltiplas fontes (RTIEBT 462.3)",
      "enabled": true,
      "tags": [
        "seccionamento",
        "fontes-multiplas",
        "462"
      ]
    },
    {
      "id": "RTIEBT-ING-475",
      "regulationId": "portaria-949a-2006",
      "article": "463.2",
      "description": "Manutenção mecânica requer meio de bloqueio contra religação inadvertida",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasMechanicalMaintenance",
          "operator": "==",
          "value": true
        },
        {
          "field": "electrical.hasLockoutProvision",
          "operator": "==",
          "value": false
        }
      ],
      "remediation": "Instalar meio de bloqueio (lockout) para prevenir religação durante manutenção mecânica (RTIEBT 463.2)",
      "enabled": true,
      "tags": [
        "seccionamento",
        "manutencao",
        "463"
      ]
    },
    {
      "id": "RTIEBT-ING-476",
      "regulationId": "portaria-949a-2006",
      "article": "464.2",
      "description": "Corte de emergência deve cortar todos os condutores exceto PE e PEN",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.emergencyDisconnectCutsAllExceptPePen",
          "operator": "==",
          "value": false
        }
      ],
      "remediation": "Corte de emergência deve desligar todos os condutores ativos (exceto PE e PEN) (RTIEBT 464.2)",
      "enabled": true,
      "tags": [
        "emergencia",
        "corte",
        "464"
      ]
    },
    {
      "id": "RTIEBT-ING-477",
      "regulationId": "portaria-949a-2006",
      "article": "464.3",
      "description": "Corte de emergência deve ser efetuado numa única operação",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.emergencyDisconnectSingleOperation",
          "operator": "==",
          "value": false
        }
      ],
      "remediation": "Garantir que o corte de emergência se efetua numa única operação (RTIEBT 464.3)",
      "enabled": true,
      "tags": [
        "emergencia",
        "corte",
        "464"
      ]
    },
    {
      "id": "RTIEBT-ING-478",
      "regulationId": "portaria-949a-2006",
      "article": "465.1.2",
      "description": "Dispositivos unipolares de corte não devem ser instalados no neutro",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.unipolarSwitchOnNeutral",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Remover dispositivo unipolar do condutor neutro (RTIEBT 465.1.2)",
      "enabled": true,
      "tags": [
        "comando",
        "neutro",
        "465"
      ]
    },
    {
      "id": "RTIEBT-ING-479",
      "regulationId": "portaria-949a-2006",
      "article": "465.1.4",
      "description": "Tomadas como comando funcional: corrente nominal ≤16A",
      "severity": "warning",
      "conditions": [
        {
          "field": "electrical.socketAsControlRatedCurrent",
          "operator": ">",
          "value": 16
        }
      ],
      "remediation": "Tomadas usadas como comando funcional devem ter In ≤16A (RTIEBT 465.1.4)",
      "enabled": true,
      "tags": [
        "comando",
        "tomadas",
        "465"
      ]
    },
    {
      "id": "RTIEBT-ING-480",
      "regulationId": "portaria-949a-2006",
      "article": "471.2.3",
      "description": "Tomadas exteriores ≤20A devem ser protegidas por DDR 30mA",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasOutdoorSockets",
          "operator": "==",
          "value": true
        },
        {
          "field": "electrical.outdoorSocketRatedCurrent",
          "operator": "<=",
          "value": 20
        },
        {
          "field": "electrical.outdoorSocketRcdSensitivity",
          "operator": ">",
          "value": 30
        }
      ],
      "remediation": "Proteger tomadas exteriores ≤20A com DDR de sensibilidade ≤30mA (RTIEBT 471.2.3)",
      "enabled": true,
      "tags": [
        "choques",
        "tomadas",
        "ddr",
        "exterior",
        "471"
      ]
    },
    {
      "id": "RTIEBT-ING-481",
      "regulationId": "portaria-949a-2006",
      "article": "471.2.4b",
      "description": "Instalações sem vigilância alimentadas por rede pública: disjuntor diferencial tipo S na entrada",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.isUnattendedInstallation",
          "operator": "==",
          "value": true
        },
        {
          "field": "electrical.entryBreakerType",
          "operator": "!=",
          "value": "S"
        }
      ],
      "remediation": "Instalar disjuntor diferencial tipo S na entrada de instalação sem vigilância (RTIEBT 471.2.4b)",
      "enabled": true,
      "tags": [
        "choques",
        "ddr",
        "tipo-s",
        "471"
      ]
    },
    {
      "id": "RTIEBT-ING-482",
      "regulationId": "portaria-949a-2006",
      "article": "471.2.4c",
      "description": "DDR com rearme automático proibido em habitações",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.buildingType",
          "operator": "==",
          "value": "residential"
        },
        {
          "field": "electrical.hasAutoResetRcd",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Remover DDR com rearme automático em edifício residencial (RTIEBT 471.2.4c)",
      "enabled": true,
      "tags": [
        "choques",
        "ddr",
        "residencial",
        "471"
      ]
    },
    {
      "id": "RTIEBT-ING-483",
      "regulationId": "portaria-949a-2006",
      "article": "473.1.1.2b",
      "description": "Deslocamento do dispositivo de sobrecarga: máximo 3m do ponto de mudança de secção",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.overloadDeviceDisplacementLength",
          "operator": ">",
          "value": 3
        }
      ],
      "remediation": "Dispositivo de proteção contra sobrecargas não pode estar a >3m do ponto de mudança de secção (RTIEBT 473.1.1.2b)",
      "enabled": true,
      "tags": [
        "sobreintensidades",
        "sobrecargas",
        "deslocamento",
        "473"
      ]
    },
    {
      "id": "RTIEBT-ING-484",
      "regulationId": "portaria-949a-2006",
      "article": "473.1.2",
      "description": "Omissão de proteção contra sobrecargas proibida em locais BE2 (risco incêndio) ou BE3 (explosão)",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.locationClassification",
          "operator": "in",
          "value": [
            "BE2",
            "BE3"
          ]
        },
        {
          "field": "electrical.hasOverloadProtection",
          "operator": "==",
          "value": false
        }
      ],
      "remediation": "Instalar proteção contra sobrecargas obrigatória em local BE2/BE3 (RTIEBT 473.1.2)",
      "enabled": true,
      "tags": [
        "sobreintensidades",
        "incendio",
        "explosao",
        "473"
      ]
    },
    {
      "id": "RTIEBT-ING-485",
      "regulationId": "portaria-949a-2006",
      "article": "473.2.2.1a",
      "description": "Deslocamento do dispositivo de curto-circuito: máximo 3m do ponto de mudança de secção",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.scDeviceDisplacementLength",
          "operator": ">",
          "value": 3
        }
      ],
      "remediation": "Dispositivo de CC não pode estar a >3m do ponto de mudança de secção (RTIEBT 473.2.2.1a)",
      "enabled": true,
      "tags": [
        "sobreintensidades",
        "curto-circuito",
        "deslocamento",
        "473"
      ]
    },
    {
      "id": "RTIEBT-ING-486",
      "regulationId": "portaria-949a-2006",
      "article": "473.3.3",
      "description": "Neutro: não desligar antes dos condutores de fase; religar simultaneamente ou antes das fases",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.neutralDisconnectsBeforePhases",
          "operator": "==",
          "value": true
        }
      ],
      "remediation": "Corrigir sequência de corte: neutro não deve desligar antes das fases (RTIEBT 473.3.3)",
      "enabled": true,
      "tags": [
        "sobreintensidades",
        "neutro",
        "sequencia",
        "473"
      ]
    },
    {
      "id": "RTIEBT-ING-487",
      "regulationId": "portaria-949a-2006",
      "article": "476",
      "description": "Na origem da instalação: dispositivo de seccionamento e corte de todos os condutores ativos",
      "severity": "critical",
      "conditions": [
        {
          "field": "electrical.hasOriginIsolatingDevice",
          "operator": "==",
          "value": false
        }
      ],
      "remediation": "Instalar dispositivo de seccionamento e corte na origem que corte todos os condutores ativos (RTIEBT 476)",
      "enabled": true,
      "tags": [
        "seccionamento",
        "origem",
        "476"
      ]
    },
    {
      "id": "RTIEBT-ING-488",
      "regulationId": "portaria-949a-2006",
      "article": "436",
      "description": "Condutores protegidos por impedância de fonte: Imax ≤ Iz do condutor",
      "severity": "info",
      "conditions": [
        {
          "field": "electrical.sourceImpedanceLimited",
          "operator": "==",
          "value": true
        },
        {
          "field": "electrical.sourceMaxCurrent",
          "operator": ">",
          "value": "{electrical.conductorAdmissibleCurrent}"
        }
      ],
      "remediation": "Verificar que corrente máxima da fonte ≤ corrente admissível do condutor (RTIEBT 436)",
      "enabled": true,
      "tags": [
        "sobreintensidades",
        "impedancia",
        "436"
      ]
    }
  ]
}
