{
  "regulationRef": "eu-517-2014-fgas",
  "description": "Regras detalhadas do Regulamento F-Gas (EU 517/2014) — verificações, certificação, registos, rotulagem",
  "extractedBy": "claude-regulatory-expansion-v2",
  "extractedAt": "2026-02-18",
  "rules": [
    {
      "id": "HVAC-FGAS-CERT-01",
      "regulationId": "eu-517-2014-fgas",
      "article": "EU 517/2014 Art. 10.º — Técnico Certificado F-Gas",
      "description": "Os técnicos que intervêm no sistema de refrigeração não possuem certificação F-Gas válida, conforme exigido pelo Regulamento EU 517/2014.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.hasCertifiedTechnician",
          "operator": "not_exists",
          "value": null
        },
        {
          "field": "hvac.installedHVACPower",
          "operator": ">",
          "value": 0
        }
      ],
      "requiredValue": "Técnicos com certificação F-Gas válida obrigatória",
      "remediation": "Garantir que todos os técnicos que intervêm em circuitos frigoríficos possuem certificação F-Gas válida emitida por entidade acreditada. Manter cópias dos certificados no dossier técnico do edifício. A certificação deve ser renovada conforme periodicidade definida pela entidade certificadora.",
      "enabled": true,
      "tags": [
        "F-Gas",
        "certificação",
        "técnicos",
        "refrigerante"
      ]
    },
    {
      "id": "HVAC-FGAS-LOG-01",
      "regulationId": "eu-517-2014-fgas",
      "article": "EU 517/2014 Art. 6.º — Registo de Refrigerante",
      "description": "Não existe livro de registo de intervenções e cargas de refrigerante para o equipamento AVAC, conforme exigido pelo Regulamento F-Gas.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.hasRefrigerantLog",
          "operator": "not_exists",
          "value": null
        },
        {
          "field": "hvac.refrigerantCO2eq",
          "operator": ">=",
          "value": 5
        }
      ],
      "requiredValue": "Registo obrigatório para equipamentos com ≥ 5 tCO₂eq",
      "remediation": "Criar e manter livro de registo do equipamento com: tipo e quantidade de refrigerante, datas de intervenção, resultados de verificações de fugas, quantidades adicionadas ou recuperadas, identificação dos técnicos certificados. O registo deve ser mantido durante 5 anos após o abate do equipamento. Disponibilizar à autoridade competente quando solicitado.",
      "enabled": true,
      "tags": [
        "F-Gas",
        "registo",
        "refrigerante",
        "rastreabilidade"
      ]
    },
    {
      "id": "HVAC-FGAS-LEAK-5T",
      "regulationId": "eu-517-2014-fgas",
      "article": "EU 517/2014 Art. 4.º — Verificação Anual de Fugas (5-50 tCO₂eq)",
      "description": "O equipamento com carga de {hvac.refrigerantCO2eq} tCO₂eq (entre 5 e 50) requer verificação anual de fugas conforme EU 517/2014.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.refrigerantCO2eq",
          "operator": ">=",
          "value": 5
        },
        {
          "field": "hvac.refrigerantCO2eq",
          "operator": "<",
          "value": 50
        },
        {
          "field": "hvac.hasLeakDetection",
          "operator": "not_exists",
          "value": null
        }
      ],
      "currentValueTemplate": "{hvac.refrigerantCO2eq} tCO₂eq",
      "requiredValue": "Verificação de fugas anual (semestral sem deteção automática)",
      "remediation": "Agendar verificação de fugas anual por técnico certificado F-Gas. A instalação de sistema de deteção automática de fugas reduz a frequência para metade (bianual). Registar resultados no livro de registo do equipamento. Em caso de fuga detetada, reparar num prazo de 14 dias e verificar novamente 30 dias após a reparação.",
      "enabled": true,
      "tags": [
        "F-Gas",
        "fugas",
        "verificação",
        "5-50 tCO₂eq"
      ]
    },
    {
      "id": "HVAC-FGAS-LEAK-50T",
      "regulationId": "eu-517-2014-fgas",
      "article": "EU 517/2014 Art. 4.º — Verificação Semestral de Fugas (50-500 tCO₂eq)",
      "description": "O equipamento com carga de {hvac.refrigerantCO2eq} tCO₂eq (entre 50 e 500) requer verificação semestral de fugas conforme EU 517/2014.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.refrigerantCO2eq",
          "operator": ">=",
          "value": 50
        },
        {
          "field": "hvac.refrigerantCO2eq",
          "operator": "<",
          "value": 500
        },
        {
          "field": "hvac.hasLeakDetection",
          "operator": "not_exists",
          "value": null
        }
      ],
      "currentValueTemplate": "{hvac.refrigerantCO2eq} tCO₂eq",
      "requiredValue": "Verificação de fugas semestral (trimestral sem deteção automática)",
      "remediation": "Agendar verificação de fugas semestral por técnico certificado F-Gas. Deteção automática instalada reduz frequência para anual. Para cargas desta dimensão, a deteção automática é fortemente recomendada. Considerar monitorização contínua da pressão do circuito como indicador precoce de fugas.",
      "enabled": true,
      "tags": [
        "F-Gas",
        "fugas",
        "verificação",
        "50-500 tCO₂eq"
      ]
    },
    {
      "id": "HVAC-FGAS-LEAK-500T",
      "regulationId": "eu-517-2014-fgas",
      "article": "EU 517/2014 Art. 4.º — Verificação Trimestral de Fugas (≥ 500 tCO₂eq)",
      "description": "O equipamento com carga ≥ 500 tCO₂eq requer verificação trimestral de fugas e deteção automática obrigatória conforme EU 517/2014.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.refrigerantCO2eq",
          "operator": ">=",
          "value": 500
        },
        {
          "field": "hvac.hasHvacSystem",
          "operator": "!=",
          "value": false
        }
      ],
      "requiredValue": "Verificação trimestral + deteção automática obrigatória",
      "remediation": "Para cargas ≥ 500 tCO₂eq: verificação trimestral por técnico certificado E deteção automática de fugas são ambas obrigatórias. Com deteção automática, a frequência de verificação reduz-se para semestral. O sistema de deteção deve ser verificado anualmente para correto funcionamento.",
      "enabled": true,
      "tags": [
        "F-Gas",
        "fugas",
        "verificação",
        "≥500 tCO₂eq",
        "deteção automática"
      ]
    },
    {
      "id": "HVAC-FGAS-RECOVERY-01",
      "regulationId": "eu-517-2014-fgas",
      "article": "EU 517/2014 Art. 8.º — Recuperação de Refrigerante no Desmantelamento",
      "description": "O procedimento de desmantelamento de equipamentos AVAC não inclui recuperação obrigatória do refrigerante por técnico certificado, conforme exigido pelo Regulamento F-Gas para evitar emissão para a atmosfera.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.hasRefrigerantRecoveryProcedure",
          "operator": "not_exists",
          "value": null
        },
        {
          "field": "hvac.refrigerantChargeKg",
          "operator": ">",
          "value": 0
        }
      ],
      "requiredValue": "Recuperação obrigatória de 100% do refrigerante antes de desmantelamento",
      "remediation": "Garantir recuperação de refrigerante no desmantelamento: (1) Técnico certificado F-Gas obrigatório para recuperação. (2) Equipamento: máquina de recuperação certificada EN 13313, cilindro de recuperação com válvula dupla. (3) Recuperar 100% do refrigerante (líquido + vapor) antes de abrir o circuito. (4) Registar: quantidade recuperada, tipo de refrigerante, destino (reciclagem/regeneração/destruição). (5) Refrigerante recuperado: enviar para centro de regeneração licenciado ou destruição conforme EU 517/2014. (6) Proibição absoluta de ventilar refrigerante para a atmosfera — coima até 50.000€.",
      "enabled": true,
      "tags": [
        "F-Gas",
        "recuperação",
        "desmantelamento",
        "refrigerante",
        "ambiente"
      ]
    },
    {
      "id": "HVAC-FGAS-VRF-OIL-01",
      "regulationId": "eu-517-2014-fgas",
      "article": "EU 517/2014 + EN 378-2 — Compatibilidade Óleo-Refrigerante em Sistemas VRF",
      "description": "O sistema VRF utiliza refrigerante substituído (retrofill) sem verificação da compatibilidade com o óleo lubrificante original do compressor, podendo resultar em miscibilidade inadequada, falha de lubrificação e avaria catastrófica do compressor.",
      "severity": "critical",
      "conditions": [
        {
          "field": "hvac.vrfRefrigerantChanged",
          "operator": "==",
          "value": true
        },
        {
          "field": "hvac.hasOilCompatibilityCheck",
          "operator": "not_exists",
          "value": null
        }
      ],
      "requiredValue": "Verificação de compatibilidade óleo-refrigerante obrigatória após substituição de refrigerante",
      "remediation": "Garantir compatibilidade óleo-refrigerante no sistema VRF: (1) R-410A (original): óleo POE (poliolester) — miscível e estável. (2) R-32: compatível com óleo POE existente (mesma família). (3) R-454B: verificar com fabricante — pode exigir troca parcial de óleo. (4) NUNCA misturar refrigerantes sem purga total do circuito. (5) Após substituição: verificar retorno de óleo ao compressor (visor de nível), analisar acidez do óleo após 500 h de funcionamento. (6) A conversão de R-410A para R-32 em sistemas VRF existentes requer avaliação pelo fabricante — não é uma simples troca de refrigerante (diferentes pressões de operação). (7) Registar no livro F-Gas: tipo de refrigerante anterior e novo, quantidade, data, técnico.",
      "enabled": true,
      "tags": [
        "F-Gas",
        "VRF",
        "óleo",
        "compatibilidade",
        "refrigerante",
        "POE"
      ]
    }
  ]
}
